Fire_Scenario_1_VentOption3_Run1.fds
Generated by PyroSim - Version 2018.2.0730
06-Nov-2019 13:10:33

&HEAD CHID='Fire_Scenario_1_VentOption3_Ru'/
&TIME T_END=1200.0/
&DUMP RENDER_FILE='Fire_Scenario_1_VentOption3_Ru.ge1', COLUMN_DUMP_LIMIT=.TRUE., DT_PL3D=30.0, DT_RESTART=1200.0, DT_SLCF=2.0, NFRAMES=600, WRITE_XYZ=.TRUE., PLOT3D_QUANTITY(1:4)='VOLUME FRACTION','TEMPERATURE','VELOCITY','VISIBILITY', PLOT3D_SPEC_ID(1)='CARBON MONOXIDE'/

&DEVC ID='temp_ground1_1', QUANTITY='TEMPERATURE', XYZ=7.8,-14.6,2.0/
&DEVC ID='temp_ground1_2', QUANTITY='TEMPERATURE', XYZ=8.0,-14.6,2.0/
&DEVC ID='temp_ground1_3', QUANTITY='TEMPERATURE', XYZ=8.2,-14.6,2.0/
&DEVC ID='temp_ground1_4', QUANTITY='TEMPERATURE', XYZ=8.4,-14.6,2.0/
&DEVC ID='temp_ground1_5', QUANTITY='TEMPERATURE', XYZ=8.6,-14.6,2.0/
&DEVC ID='temp_void_first1_1', QUANTITY='TEMPERATURE', XYZ=10.8,-4.8,5.0/
&DEVC ID='temp_void_first1_2', QUANTITY='TEMPERATURE', XYZ=11.2,-4.8,5.0/
&DEVC ID='temp_void_first1_3', QUANTITY='TEMPERATURE', XYZ=11.6,-4.8,5.0/
&DEVC ID='temp_void_first1_4', QUANTITY='TEMPERATURE', XYZ=12.0,-4.8,5.0/
&DEVC ID='temp_void_first1_5', QUANTITY='TEMPERATURE', XYZ=12.4,-4.8,5.0/
&DEVC ID='temp_void_first1_6', QUANTITY='TEMPERATURE', XYZ=12.8,-4.8,5.0/
&DEVC ID='temp_void_first1_7', QUANTITY='TEMPERATURE', XYZ=13.2,-4.8,5.0/
&DEVC ID='temp_void_first1_8', QUANTITY='TEMPERATURE', XYZ=13.6,-4.8,5.0/
&DEVC ID='temp_void_first2_1', QUANTITY='TEMPERATURE', XYZ=16.2,-9.0,5.0/
&DEVC ID='temp_void_first2_2', QUANTITY='TEMPERATURE', XYZ=16.2,-8.8,5.0/
&DEVC ID='temp_void_first2_3', QUANTITY='TEMPERATURE', XYZ=16.2,-8.6,5.0/
&DEVC ID='temp_void_first2_4', QUANTITY='TEMPERATURE', XYZ=16.2,-8.4,5.0/
&DEVC ID='temp_void_first2_5', QUANTITY='TEMPERATURE', XYZ=16.2,-8.2,5.0/
&DEVC ID='temp_void_first2_6', QUANTITY='TEMPERATURE', XYZ=16.2,-8.0,5.0/
&DEVC ID='temp_void_first2_7', QUANTITY='TEMPERATURE', XYZ=16.2,-7.8,5.0/
&DEVC ID='temp_void_first2_8', QUANTITY='TEMPERATURE', XYZ=16.2,-7.6,5.0/
&DEVC ID='temp_void_first2_9', QUANTITY='TEMPERATURE', XYZ=16.2,-7.4,5.0/
&DEVC ID='temp_void_first2_10', QUANTITY='TEMPERATURE', XYZ=16.2,-7.2,5.0/
&DEVC ID='temp_void_first2_11', QUANTITY='TEMPERATURE', XYZ=16.2,-7.0,5.0/
&DEVC ID='temp_void_first2_12', QUANTITY='TEMPERATURE', XYZ=16.2,-6.8,5.0/
&DEVC ID='temp_void_first2_13', QUANTITY='TEMPERATURE', XYZ=16.2,-6.6,5.0/
&DEVC ID='temp_void_first2_14', QUANTITY='TEMPERATURE', XYZ=16.2,-6.4,5.0/
&DEVC ID='temp_void_first2_15', QUANTITY='TEMPERATURE', XYZ=16.2,-6.2,5.0/
&DEVC ID='temp_void_first2_16', QUANTITY='TEMPERATURE', XYZ=16.2,-6.0,5.0/
&DEVC ID='temp_first1_1', QUANTITY='TEMPERATURE', XYZ=23.8,-14.4,5.0/
&DEVC ID='temp_first1_2', QUANTITY='TEMPERATURE', XYZ=24.0,-14.4,5.0/
&DEVC ID='temp_first1_3', QUANTITY='TEMPERATURE', XYZ=24.2,-14.4,5.0/
&DEVC ID='temp_first1_4', QUANTITY='TEMPERATURE', XYZ=24.4,-14.4,5.0/
&DEVC ID='temp_first1_5', QUANTITY='TEMPERATURE', XYZ=24.6,-14.4,5.0/
&DEVC ID='temp_first1_6', QUANTITY='TEMPERATURE', XYZ=24.8,-14.4,5.0/
&DEVC ID='temp_first1_7', QUANTITY='TEMPERATURE', XYZ=25.0,-14.4,5.0/
&DEVC ID='temp_first2_1', QUANTITY='TEMPERATURE', XYZ=52.2,-24.2,5.0/
&DEVC ID='temp_first2_2', QUANTITY='TEMPERATURE', XYZ=52.2,-24.0,5.0/
&DEVC ID='temp_first2_3', QUANTITY='TEMPERATURE', XYZ=52.2,-23.8,5.0/
&DEVC ID='temp_first2_4', QUANTITY='TEMPERATURE', XYZ=52.2,-23.6,5.0/
&DEVC ID='temp_first2_5', QUANTITY='TEMPERATURE', XYZ=52.2,-23.4,5.0/
&DEVC ID='temp_first2_6', QUANTITY='TEMPERATURE', XYZ=52.2,-23.2,5.0/
&DEVC ID='temp_first2_7', QUANTITY='TEMPERATURE', XYZ=52.2,-23.0,5.0/
&DEVC ID='temp_first3_1', QUANTITY='TEMPERATURE', XYZ=30.8,-14.6,5.0/
&DEVC ID='temp_first3_2', QUANTITY='TEMPERATURE', XYZ=30.8,-14.2,5.0/
&DEVC ID='temp_first3_3', QUANTITY='TEMPERATURE', XYZ=30.8,-13.8,5.0/
&DEVC ID='temp_first3_4', QUANTITY='TEMPERATURE', XYZ=30.8,-13.4,5.0/
&DEVC ID='temp_first3_5', QUANTITY='TEMPERATURE', XYZ=30.8,-13.0,5.0/
&DEVC ID='temp_first3_6', QUANTITY='TEMPERATURE', XYZ=30.8,-12.6,5.0/
&DEVC ID='temp_first3_7', QUANTITY='TEMPERATURE', XYZ=30.8,-12.2,5.0/
&DEVC ID='temp_first3_8', QUANTITY='TEMPERATURE', XYZ=30.8,-11.8,5.0/
&DEVC ID='temp_first3_9', QUANTITY='TEMPERATURE', XYZ=30.8,-11.4,5.0/
&DEVC ID='temp_first3_10', QUANTITY='TEMPERATURE', XYZ=30.8,-11.0,5.0/
&DEVC ID='temp_first3_11', QUANTITY='TEMPERATURE', XYZ=30.8,-10.6,5.0/
&DEVC ID='temp_first3_12', QUANTITY='TEMPERATURE', XYZ=30.8,-10.2,5.0/
&DEVC ID='temp_first3_13', QUANTITY='TEMPERATURE', XYZ=30.8,-9.8,5.0/
&DEVC ID='temp_first3_14', QUANTITY='TEMPERATURE', XYZ=30.8,-9.4,5.0/
&DEVC ID='temp_first3_15', QUANTITY='TEMPERATURE', XYZ=30.8,-9.0,5.0/
&DEVC ID='temp_first3_16', QUANTITY='TEMPERATURE', XYZ=30.8,-8.6,5.0/
&DEVC ID='temp_first3_17', QUANTITY='TEMPERATURE', XYZ=30.8,-8.2,5.0/
&DEVC ID='temp_first3_18', QUANTITY='TEMPERATURE', XYZ=30.8,-7.8,5.0/
&DEVC ID='temp_first3_19', QUANTITY='TEMPERATURE', XYZ=30.8,-7.4,5.0/
&DEVC ID='temp_first3_20', QUANTITY='TEMPERATURE', XYZ=30.8,-7.0,5.0/
&DEVC ID='temp_first3_21', QUANTITY='TEMPERATURE', XYZ=30.8,-6.6,5.0/
&DEVC ID='temp_first3_22', QUANTITY='TEMPERATURE', XYZ=30.8,-6.2,5.0/
&DEVC ID='temp_atr_secn1_1', QUANTITY='TEMPERATURE', XYZ=2.6,-6.4,8.6/
&DEVC ID='temp_atr_secn1_2', QUANTITY='TEMPERATURE', XYZ=3.0,-6.4,8.6/
&DEVC ID='temp_atr_secn1_3', QUANTITY='TEMPERATURE', XYZ=3.4,-6.4,8.6/
&DEVC ID='temp_atr_secn1_4', QUANTITY='TEMPERATURE', XYZ=3.8,-6.4,8.6/
&DEVC ID='temp_atr_secn1_5', QUANTITY='TEMPERATURE', XYZ=4.2,-6.4,8.6/
&DEVC ID='temp_atr_secn1_6', QUANTITY='TEMPERATURE', XYZ=4.6,-6.4,8.6/
&DEVC ID='temp_atr_secn2_1', QUANTITY='TEMPERATURE', XYZ=21.2,-6.0,8.6/
&DEVC ID='temp_atr_secn2_2', QUANTITY='TEMPERATURE', XYZ=21.4,-6.0,8.6/
&DEVC ID='temp_atr_secn2_3', QUANTITY='TEMPERATURE', XYZ=21.6,-6.0,8.6/
&DEVC ID='temp_atr_secn2_4', QUANTITY='TEMPERATURE', XYZ=21.8,-6.0,8.6/
&DEVC ID='temp_atr_secn2_5', QUANTITY='TEMPERATURE', XYZ=22.0,-6.0,8.6/
&DEVC ID='temp_atr_secn2_6', QUANTITY='TEMPERATURE', XYZ=22.2,-6.0,8.6/
&DEVC ID='temp_atr_secn2_7', QUANTITY='TEMPERATURE', XYZ=22.4,-6.0,8.6/
&DEVC ID='temp_atr_secn2_8', QUANTITY='TEMPERATURE', XYZ=22.6,-6.0,8.6/
&DEVC ID='temp_atr_secn3_1', QUANTITY='TEMPERATURE', XYZ=26.2,-6.0,8.6/
&DEVC ID='temp_atr_secn3_2', QUANTITY='TEMPERATURE', XYZ=26.4,-6.0,8.6/
&DEVC ID='temp_atr_secn3_3', QUANTITY='TEMPERATURE', XYZ=26.6,-6.0,8.6/
&DEVC ID='temp_atr_secn3_4', QUANTITY='TEMPERATURE', XYZ=26.8,-6.0,8.6/
&DEVC ID='temp_atr_secn3_5', QUANTITY='TEMPERATURE', XYZ=27.0,-6.0,8.6/
&DEVC ID='temp_atr_secn3_6', QUANTITY='TEMPERATURE', XYZ=27.2,-6.0,8.6/
&DEVC ID='temp_atr_secn3_7', QUANTITY='TEMPERATURE', XYZ=27.4,-6.0,8.6/
&DEVC ID='temp_atr_secn3_8', QUANTITY='TEMPERATURE', XYZ=27.6,-6.0,8.6/
&DEVC ID='temp_third1_1', QUANTITY='TEMPERATURE', XYZ=-1.0,38.8,11.2/
&DEVC ID='temp_third1_2', QUANTITY='TEMPERATURE', XYZ=-0.8,38.8,11.2/
&DEVC ID='temp_third1_3', QUANTITY='TEMPERATURE', XYZ=-0.6,38.8,11.2/
&DEVC ID='temp_third1_4', QUANTITY='TEMPERATURE', XYZ=-0.4,38.8,11.2/
&DEVC ID='temp_third1_5', QUANTITY='TEMPERATURE', XYZ=-0.2,38.8,11.2/
&DEVC ID='temp_third1_6', QUANTITY='TEMPERATURE', XYZ=0.0,38.8,11.2/
&DEVC ID='temp_third1_7', QUANTITY='TEMPERATURE', XYZ=0.2,38.8,11.2/
&DEVC ID='temp_third1_8', QUANTITY='TEMPERATURE', XYZ=0.4,38.8,11.2/
&DEVC ID='temp_third1_9', QUANTITY='TEMPERATURE', XYZ=0.6,38.8,11.2/
&DEVC ID='temp_third1_10', QUANTITY='TEMPERATURE', XYZ=0.8,38.8,11.2/
&DEVC ID='temp_third2_1', QUANTITY='TEMPERATURE', XYZ=-4.0,24.6,11.2/
&DEVC ID='temp_third2_2', QUANTITY='TEMPERATURE', XYZ=-4.0,25.0,11.2/
&DEVC ID='temp_third2_3', QUANTITY='TEMPERATURE', XYZ=-4.0,25.4,11.2/
&DEVC ID='temp_third2_4', QUANTITY='TEMPERATURE', XYZ=-4.0,25.8,11.2/
&DEVC ID='temp_third2_5', QUANTITY='TEMPERATURE', XYZ=-4.0,26.2,11.2/
&DEVC ID='temp_third2_6', QUANTITY='TEMPERATURE', XYZ=-4.0,26.6,11.2/
&DEVC ID='temp_balc1_1', QUANTITY='TEMPERATURE', XYZ=-1.0,13.2,8.6/
&DEVC ID='temp_balc1_2', QUANTITY='TEMPERATURE', XYZ=-0.8,13.2,8.6/
&DEVC ID='temp_balc1_3', QUANTITY='TEMPERATURE', XYZ=-0.6,13.2,8.6/
&DEVC ID='temp_balc1_4', QUANTITY='TEMPERATURE', XYZ=-0.4,13.2,8.6/
&DEVC ID='temp_balc1_5', QUANTITY='TEMPERATURE', XYZ=-0.2,13.2,8.6/
&DEVC ID='temp_balc1_6', QUANTITY='TEMPERATURE', XYZ=-0.0,13.2,8.6/
&DEVC ID='temp_balc1_7', QUANTITY='TEMPERATURE', XYZ=0.2,13.2,8.6/
&DEVC ID='temp_balc1_8', QUANTITY='TEMPERATURE', XYZ=0.4,13.2,8.6/
&DEVC ID='temp_balc1_9', QUANTITY='TEMPERATURE', XYZ=0.6,13.2,8.6/
&DEVC ID='temp_balc1_10', QUANTITY='TEMPERATURE', XYZ=0.8,13.2,8.6/
&DEVC ID='temp_balc1_11', QUANTITY='TEMPERATURE', XYZ=1.0,13.2,8.6/
&DEVC ID='temp_balc1_12', QUANTITY='TEMPERATURE', XYZ=1.2,13.2,8.6/
&DEVC ID='temp_balc1_13', QUANTITY='TEMPERATURE', XYZ=1.4,13.2,8.6/
&DEVC ID='temp_balc1_14', QUANTITY='TEMPERATURE', XYZ=1.6,13.2,8.6/
&DEVC ID='temp_balc1_15', QUANTITY='TEMPERATURE', XYZ=1.8,13.2,8.6/
&DEVC ID='temp_balc1_16', QUANTITY='TEMPERATURE', XYZ=2.0,13.2,8.6/
&DEVC ID='temp_balc1_17', QUANTITY='TEMPERATURE', XYZ=2.2,13.2,8.6/
&DEVC ID='temp_balc1_18', QUANTITY='TEMPERATURE', XYZ=2.4,13.2,8.6/
&DEVC ID='temp_balc2_1', QUANTITY='TEMPERATURE', XYZ=2.6,13.2,11.2/
&DEVC ID='temp_balc2_2', QUANTITY='TEMPERATURE', XYZ=2.8,13.2,11.2/
&DEVC ID='temp_balc2_3', QUANTITY='TEMPERATURE', XYZ=3.0,13.2,11.2/
&DEVC ID='temp_balc2_4', QUANTITY='TEMPERATURE', XYZ=3.2,13.2,11.2/
&DEVC ID='temp_balc2_5', QUANTITY='TEMPERATURE', XYZ=3.4,13.2,11.2/
&DEVC ID='temp_balc2_6', QUANTITY='TEMPERATURE', XYZ=3.6,13.2,11.2/
&DEVC ID='temp_balc2_7', QUANTITY='TEMPERATURE', XYZ=3.8,13.2,11.2/
&DEVC ID='temp_balc2_8', QUANTITY='TEMPERATURE', XYZ=4.0,13.2,11.2/
&DEVC ID='temp_lift_low_1', QUANTITY='TEMPERATURE', XYZ=2.6,-3.6,8.6/
&DEVC ID='temp_lift_low_2', QUANTITY='TEMPERATURE', XYZ=3.0,-3.6,8.6/
&DEVC ID='temp_lift_low_3', QUANTITY='TEMPERATURE', XYZ=3.4,-3.6,8.6/
&DEVC ID='temp_lift_low_4', QUANTITY='TEMPERATURE', XYZ=3.8,-3.6,8.6/
&DEVC ID='temp_lift_low_5', QUANTITY='TEMPERATURE', XYZ=4.2,-3.6,8.6/
&DEVC ID='temp_lift_low_6', QUANTITY='TEMPERATURE', XYZ=4.6,-3.6,8.6/
&DEVC ID='temp_lift_high_1', QUANTITY='TEMPERATURE', XYZ=2.6,-3.6,11.2/
&DEVC ID='temp_lift_high_2', QUANTITY='TEMPERATURE', XYZ=3.0,-3.6,11.2/
&DEVC ID='temp_lift_high_3', QUANTITY='TEMPERATURE', XYZ=3.4,-3.6,11.2/
&DEVC ID='temp_lift_high_4', QUANTITY='TEMPERATURE', XYZ=3.8,-3.6,11.2/
&DEVC ID='temp_lift_high_5', QUANTITY='TEMPERATURE', XYZ=4.2,-3.6,11.2/
&DEVC ID='temp_lift_high_6', QUANTITY='TEMPERATURE', XYZ=4.6,-3.6,11.2/
&DEVC ID='vis_ground1_1', QUANTITY='VISIBILITY', XYZ=7.8,-14.6,2.0/
&DEVC ID='vis_ground1_2', QUANTITY='VISIBILITY', XYZ=8.0,-14.6,2.0/
&DEVC ID='vis_ground1_3', QUANTITY='VISIBILITY', XYZ=8.2,-14.6,2.0/
&DEVC ID='vis_ground1_4', QUANTITY='VISIBILITY', XYZ=8.4,-14.6,2.0/
&DEVC ID='vis_ground1_5', QUANTITY='VISIBILITY', XYZ=8.6,-14.6,2.0/
&DEVC ID='vis_void_first1_1', QUANTITY='VISIBILITY', XYZ=10.8,-4.8,5.0/
&DEVC ID='vis_void_first1_2', QUANTITY='VISIBILITY', XYZ=11.2,-4.8,5.0/
&DEVC ID='vis_void_first1_3', QUANTITY='VISIBILITY', XYZ=11.6,-4.8,5.0/
&DEVC ID='vis_void_first1_4', QUANTITY='VISIBILITY', XYZ=12.0,-4.8,5.0/
&DEVC ID='vis_void_first1_5', QUANTITY='VISIBILITY', XYZ=12.4,-4.8,5.0/
&DEVC ID='vis_void_first1_6', QUANTITY='VISIBILITY', XYZ=12.8,-4.8,5.0/
&DEVC ID='vis_void_first1_7', QUANTITY='VISIBILITY', XYZ=13.2,-4.8,5.0/
&DEVC ID='vis_void_first1_8', QUANTITY='VISIBILITY', XYZ=13.6,-4.8,5.0/
&DEVC ID='vis_void_first2_1', QUANTITY='VISIBILITY', XYZ=16.2,-9.0,5.0/
&DEVC ID='vis_void_first2_2', QUANTITY='VISIBILITY', XYZ=16.2,-8.8,5.0/
&DEVC ID='vis_void_first2_3', QUANTITY='VISIBILITY', XYZ=16.2,-8.6,5.0/
&DEVC ID='vis_void_first2_4', QUANTITY='VISIBILITY', XYZ=16.2,-8.4,5.0/
&DEVC ID='vis_void_first2_5', QUANTITY='VISIBILITY', XYZ=16.2,-8.2,5.0/
&DEVC ID='vis_void_first2_6', QUANTITY='VISIBILITY', XYZ=16.2,-8.0,5.0/
&DEVC ID='vis_void_first2_7', QUANTITY='VISIBILITY', XYZ=16.2,-7.8,5.0/
&DEVC ID='vis_void_first2_8', QUANTITY='VISIBILITY', XYZ=16.2,-7.6,5.0/
&DEVC ID='vis_void_first2_9', QUANTITY='VISIBILITY', XYZ=16.2,-7.4,5.0/
&DEVC ID='vis_void_first2_10', QUANTITY='VISIBILITY', XYZ=16.2,-7.2,5.0/
&DEVC ID='vis_void_first2_11', QUANTITY='VISIBILITY', XYZ=16.2,-7.0,5.0/
&DEVC ID='vis_void_first2_12', QUANTITY='VISIBILITY', XYZ=16.2,-6.8,5.0/
&DEVC ID='vis_void_first2_13', QUANTITY='VISIBILITY', XYZ=16.2,-6.6,5.0/
&DEVC ID='vis_void_first2_14', QUANTITY='VISIBILITY', XYZ=16.2,-6.4,5.0/
&DEVC ID='vis_void_first2_15', QUANTITY='VISIBILITY', XYZ=16.2,-6.2,5.0/
&DEVC ID='vis_void_first2_16', QUANTITY='VISIBILITY', XYZ=16.2,-6.0,5.0/
&DEVC ID='vis_first1_1', QUANTITY='VISIBILITY', XYZ=23.8,-14.4,5.0/
&DEVC ID='vis_first1_2', QUANTITY='VISIBILITY', XYZ=24.0,-14.4,5.0/
&DEVC ID='vis_first1_3', QUANTITY='VISIBILITY', XYZ=24.2,-14.4,5.0/
&DEVC ID='vis_first1_4', QUANTITY='VISIBILITY', XYZ=24.4,-14.4,5.0/
&DEVC ID='vis_first1_5', QUANTITY='VISIBILITY', XYZ=24.6,-14.4,5.0/
&DEVC ID='vis_first1_6', QUANTITY='VISIBILITY', XYZ=24.8,-14.4,5.0/
&DEVC ID='vis_first1_7', QUANTITY='VISIBILITY', XYZ=25.0,-14.4,5.0/
&DEVC ID='vis_first2_1', QUANTITY='VISIBILITY', XYZ=52.2,-24.2,5.0/
&DEVC ID='vis_first2_2', QUANTITY='VISIBILITY', XYZ=52.2,-24.0,5.0/
&DEVC ID='vis_first2_3', QUANTITY='VISIBILITY', XYZ=52.2,-23.8,5.0/
&DEVC ID='vis_first2_4', QUANTITY='VISIBILITY', XYZ=52.2,-23.6,5.0/
&DEVC ID='vis_first2_5', QUANTITY='VISIBILITY', XYZ=52.2,-23.4,5.0/
&DEVC ID='vis_first2_6', QUANTITY='VISIBILITY', XYZ=52.2,-23.2,5.0/
&DEVC ID='vis_first2_7', QUANTITY='VISIBILITY', XYZ=52.2,-23.0,5.0/
&DEVC ID='vis_first3_1', QUANTITY='VISIBILITY', XYZ=30.8,-14.6,5.0/
&DEVC ID='vis_first3_2', QUANTITY='VISIBILITY', XYZ=30.8,-14.2,5.0/
&DEVC ID='vis_first3_3', QUANTITY='VISIBILITY', XYZ=30.8,-13.8,5.0/
&DEVC ID='vis_first3_4', QUANTITY='VISIBILITY', XYZ=30.8,-13.4,5.0/
&DEVC ID='vis_first3_5', QUANTITY='VISIBILITY', XYZ=30.8,-13.0,5.0/
&DEVC ID='vis_first3_6', QUANTITY='VISIBILITY', XYZ=30.8,-12.6,5.0/
&DEVC ID='vis_first3_7', QUANTITY='VISIBILITY', XYZ=30.8,-12.2,5.0/
&DEVC ID='vis_first3_8', QUANTITY='VISIBILITY', XYZ=30.8,-11.8,5.0/
&DEVC ID='vis_first3_9', QUANTITY='VISIBILITY', XYZ=30.8,-11.4,5.0/
&DEVC ID='vis_first3_10', QUANTITY='VISIBILITY', XYZ=30.8,-11.0,5.0/
&DEVC ID='vis_first3_11', QUANTITY='VISIBILITY', XYZ=30.8,-10.6,5.0/
&DEVC ID='vis_first3_12', QUANTITY='VISIBILITY', XYZ=30.8,-10.2,5.0/
&DEVC ID='vis_first3_13', QUANTITY='VISIBILITY', XYZ=30.8,-9.8,5.0/
&DEVC ID='vis_first3_14', QUANTITY='VISIBILITY', XYZ=30.8,-9.4,5.0/
&DEVC ID='vis_first3_15', QUANTITY='VISIBILITY', XYZ=30.8,-9.0,5.0/
&DEVC ID='vis_first3_16', QUANTITY='VISIBILITY', XYZ=30.8,-8.6,5.0/
&DEVC ID='vis_first3_17', QUANTITY='VISIBILITY', XYZ=30.8,-8.2,5.0/
&DEVC ID='vis_first3_18', QUANTITY='VISIBILITY', XYZ=30.8,-7.8,5.0/
&DEVC ID='vis_first3_19', QUANTITY='VISIBILITY', XYZ=30.8,-7.4,5.0/
&DEVC ID='vis_first3_20', QUANTITY='VISIBILITY', XYZ=30.8,-7.0,5.0/
&DEVC ID='vis_first3_21', QUANTITY='VISIBILITY', XYZ=30.8,-6.6,5.0/
&DEVC ID='vis_first3_22', QUANTITY='VISIBILITY', XYZ=30.8,-6.2,5.0/
&DEVC ID='vis_atr_secn1_1', QUANTITY='VISIBILITY', XYZ=2.6,-6.4,8.6/
&DEVC ID='vis_atr_secn1_2', QUANTITY='VISIBILITY', XYZ=3.0,-6.4,8.6/
&DEVC ID='vis_atr_secn1_3', QUANTITY='VISIBILITY', XYZ=3.4,-6.4,8.6/
&DEVC ID='vis_atr_secn1_4', QUANTITY='VISIBILITY', XYZ=3.8,-6.4,8.6/
&DEVC ID='vis_atr_secn1_5', QUANTITY='VISIBILITY', XYZ=4.2,-6.4,8.6/
&DEVC ID='vis_atr_secn1_6', QUANTITY='VISIBILITY', XYZ=4.6,-6.4,8.6/
&DEVC ID='vis_atr_secn2_1', QUANTITY='VISIBILITY', XYZ=21.2,-6.0,8.6/
&DEVC ID='vis_atr_secn2_2', QUANTITY='VISIBILITY', XYZ=21.4,-6.0,8.6/
&DEVC ID='vis_atr_secn2_3', QUANTITY='VISIBILITY', XYZ=21.6,-6.0,8.6/
&DEVC ID='vis_atr_secn2_4', QUANTITY='VISIBILITY', XYZ=21.8,-6.0,8.6/
&DEVC ID='vis_atr_secn2_5', QUANTITY='VISIBILITY', XYZ=22.0,-6.0,8.6/
&DEVC ID='vis_atr_secn2_6', QUANTITY='VISIBILITY', XYZ=22.2,-6.0,8.6/
&DEVC ID='vis_atr_secn2_7', QUANTITY='VISIBILITY', XYZ=22.4,-6.0,8.6/
&DEVC ID='vis_atr_secn2_8', QUANTITY='VISIBILITY', XYZ=22.6,-6.0,8.6/
&DEVC ID='vis_atr_secn3_1', QUANTITY='VISIBILITY', XYZ=26.2,-6.0,8.6/
&DEVC ID='vis_atr_secn3_2', QUANTITY='VISIBILITY', XYZ=26.4,-6.0,8.6/
&DEVC ID='vis_atr_secn3_3', QUANTITY='VISIBILITY', XYZ=26.6,-6.0,8.6/
&DEVC ID='vis_atr_secn3_4', QUANTITY='VISIBILITY', XYZ=26.8,-6.0,8.6/
&DEVC ID='vis_atr_secn3_5', QUANTITY='VISIBILITY', XYZ=27.0,-6.0,8.6/
&DEVC ID='vis_atr_secn3_6', QUANTITY='VISIBILITY', XYZ=27.2,-6.0,8.6/
&DEVC ID='vis_atr_secn3_7', QUANTITY='VISIBILITY', XYZ=27.4,-6.0,8.6/
&DEVC ID='vis_atr_secn3_8', QUANTITY='VISIBILITY', XYZ=27.6,-6.0,8.6/
&DEVC ID='vis_third1_1', QUANTITY='VISIBILITY', XYZ=-1.0,38.8,11.2/
&DEVC ID='vis_third1_2', QUANTITY='VISIBILITY', XYZ=-0.8,38.8,11.2/
&DEVC ID='vis_third1_3', QUANTITY='VISIBILITY', XYZ=-0.6,38.8,11.2/
&DEVC ID='vis_third1_4', QUANTITY='VISIBILITY', XYZ=-0.4,38.8,11.2/
&DEVC ID='vis_third1_5', QUANTITY='VISIBILITY', XYZ=-0.2,38.8,11.2/
&DEVC ID='vis_third1_6', QUANTITY='VISIBILITY', XYZ=0.0,38.8,11.2/
&DEVC ID='vis_third1_7', QUANTITY='VISIBILITY', XYZ=0.2,38.8,11.2/
&DEVC ID='vis_third1_8', QUANTITY='VISIBILITY', XYZ=0.4,38.8,11.2/
&DEVC ID='vis_third1_9', QUANTITY='VISIBILITY', XYZ=0.6,38.8,11.2/
&DEVC ID='vis_third1_10', QUANTITY='VISIBILITY', XYZ=0.8,38.8,11.2/
&DEVC ID='vis_third2_1', QUANTITY='VISIBILITY', XYZ=-4.0,24.6,11.2/
&DEVC ID='vis_third2_2', QUANTITY='VISIBILITY', XYZ=-4.0,25.0,11.2/
&DEVC ID='vis_third2_3', QUANTITY='VISIBILITY', XYZ=-4.0,25.4,11.2/
&DEVC ID='vis_third2_4', QUANTITY='VISIBILITY', XYZ=-4.0,25.8,11.2/
&DEVC ID='vis_third2_5', QUANTITY='VISIBILITY', XYZ=-4.0,26.2,11.2/
&DEVC ID='vis_third2_6', QUANTITY='VISIBILITY', XYZ=-4.0,26.6,11.2/
&DEVC ID='vis_balc1_1', QUANTITY='VISIBILITY', XYZ=-1.0,13.2,8.6/
&DEVC ID='vis_balc1_2', QUANTITY='VISIBILITY', XYZ=-0.8,13.2,8.6/
&DEVC ID='vis_balc1_3', QUANTITY='VISIBILITY', XYZ=-0.6,13.2,8.6/
&DEVC ID='vis_balc1_4', QUANTITY='VISIBILITY', XYZ=-0.4,13.2,8.6/
&DEVC ID='vis_balc1_5', QUANTITY='VISIBILITY', XYZ=-0.2,13.2,8.6/
&DEVC ID='vis_balc1_6', QUANTITY='VISIBILITY', XYZ=-0.0,13.2,8.6/
&DEVC ID='vis_balc1_7', QUANTITY='VISIBILITY', XYZ=0.2,13.2,8.6/
&DEVC ID='vis_balc1_8', QUANTITY='VISIBILITY', XYZ=0.4,13.2,8.6/
&DEVC ID='vis_balc1_9', QUANTITY='VISIBILITY', XYZ=0.6,13.2,8.6/
&DEVC ID='vis_balc1_10', QUANTITY='VISIBILITY', XYZ=0.8,13.2,8.6/
&DEVC ID='vis_balc1_11', QUANTITY='VISIBILITY', XYZ=1.0,13.2,8.6/
&DEVC ID='vis_balc1_12', QUANTITY='VISIBILITY', XYZ=1.2,13.2,8.6/
&DEVC ID='vis_balc1_13', QUANTITY='VISIBILITY', XYZ=1.4,13.2,8.6/
&DEVC ID='vis_balc1_14', QUANTITY='VISIBILITY', XYZ=1.6,13.2,8.6/
&DEVC ID='vis_balc1_15', QUANTITY='VISIBILITY', XYZ=1.8,13.2,8.6/
&DEVC ID='vis_balc1_16', QUANTITY='VISIBILITY', XYZ=2.0,13.2,8.6/
&DEVC ID='vis_balc1_17', QUANTITY='VISIBILITY', XYZ=2.2,13.2,8.6/
&DEVC ID='vis_balc1_18', QUANTITY='VISIBILITY', XYZ=2.4,13.2,8.6/
&DEVC ID='vis_balc2_1', QUANTITY='VISIBILITY', XYZ=2.6,13.2,11.2/
&DEVC ID='vis_balc2_2', QUANTITY='VISIBILITY', XYZ=2.8,13.2,11.2/
&DEVC ID='vis_balc2_3', QUANTITY='VISIBILITY', XYZ=3.0,13.2,11.2/
&DEVC ID='vis_balc2_4', QUANTITY='VISIBILITY', XYZ=3.2,13.2,11.2/
&DEVC ID='vis_balc2_5', QUANTITY='VISIBILITY', XYZ=3.4,13.2,11.2/
&DEVC ID='vis_balc2_6', QUANTITY='VISIBILITY', XYZ=3.6,13.2,11.2/
&DEVC ID='vis_balc2_7', QUANTITY='VISIBILITY', XYZ=3.8,13.2,11.2/
&DEVC ID='vis_balc2_8', QUANTITY='VISIBILITY', XYZ=4.0,13.2,11.2/
&DEVC ID='vis_lift_low_1', QUANTITY='VISIBILITY', XYZ=2.6,-3.6,8.6/
&DEVC ID='vis_lift_low_2', QUANTITY='VISIBILITY', XYZ=3.0,-3.6,8.6/
&DEVC ID='vis_lift_low_3', QUANTITY='VISIBILITY', XYZ=3.4,-3.6,8.6/
&DEVC ID='vis_lift_low_4', QUANTITY='VISIBILITY', XYZ=3.8,-3.6,8.6/
&DEVC ID='vis_lift_low_5', QUANTITY='VISIBILITY', XYZ=4.2,-3.6,8.6/
&DEVC ID='vis_lift_low_6', QUANTITY='VISIBILITY', XYZ=4.6,-3.6,8.6/
&DEVC ID='vis_lift_high_1', QUANTITY='VISIBILITY', XYZ=2.6,-3.6,11.2/
&DEVC ID='vis_lift_high_2', QUANTITY='VISIBILITY', XYZ=3.0,-3.6,11.2/
&DEVC ID='vis_lift_high_3', QUANTITY='VISIBILITY', XYZ=3.4,-3.6,11.2/
&DEVC ID='vis_lift_high_4', QUANTITY='VISIBILITY', XYZ=3.8,-3.6,11.2/
&DEVC ID='vis_lift_high_5', QUANTITY='VISIBILITY', XYZ=4.2,-3.6,11.2/
&DEVC ID='vis_lift_high_6', QUANTITY='VISIBILITY', XYZ=4.6,-3.6,11.2/


&MESH ID='Level 00 Reception 0.1m Mesh', RGB=255,51,51, IJK=134,56,32, XB=-2.2,11.2,-4.4,1.2,-0.4,2.8/
&MESH ID='Level 00 Double Height 0.1m Mesh 02', RGB=255,51,51, IJK=84,118,38, XB=6.0,14.4,-16.2,-4.4,-0.4,3.4/
&MESH ID='Level 00 Double Height 0.1m Mesh', RGB=255,51,51, IJK=84,118,38, XB=-2.4,6.0,-16.2,-4.4,-0.4,3.4/
&MESH ID='Level 00 Double Height 0.1m Mesh 03', RGB=255,51,51, IJK=84,118,36, XB=-2.4,6.0,-16.2,-4.4,3.4,7.0/
&MESH ID='Level 01 Lift Lobby 0.2m Mesh', COLOR='MAGENTA', IJK=83,28,18, XB=-2.2,14.4,-4.4,1.2,2.8,6.4/
&MESH ID='Level 00 Double Height 0.1m Mesh 04', RGB=255,51,51, IJK=84,118,36, XB=6.0,14.4,-16.2,-4.4,3.4,7.0/
&MESH ID='Level 01 Factory Hall 0.2m Mesh', COLOR='MAGENTA', IJK=132,59,30, XB=14.4,40.8,-16.2,-4.4,1.0,7.0/
&MESH ID='Level 02 Balcony Gallery 0.2m Mesh', COLOR='GREEN', IJK=110,59,39, XB=-2.2,19.8,-16.2,-4.4,7.0,14.8/
&MESH ID='Level 02 Balcony Gallery 0.2m Mesh 02', COLOR='GREEN', IJK=105,59,39, XB=19.8,40.8,-16.2,-4.4,7.0,14.8/
&MESH ID='Level 02 Garden Gallery 0.2m Mesh', RGB=255,153,51, IJK=53,137,37, XB=-4.6,6.0,-4.4,23.0,6.4,13.8/
&MESH ID='Level 03 Landing/Cafe/Corridor 0.2m Mesh', RGB=255,153,51, IJK=130,32,24, XB=-10.0,16.0,23.0,29.4,9.0,13.8/
&MESH ID='Level 03 Cafe 0.2m Mesh', RGB=255,153,51, IJK=80,61,24, XB=-10.0,6.0,29.4,41.6,9.0,13.8/
&MESH ID='Rotunda 1 Stairs 0.2m Mesh', RGB=51,255,255, IJK=47,36,49, XB=19.8,29.2,-4.4,2.8,2.6,12.4/
&MESH ID='Rotunda 1 0.2m Mesh', RGB=51,255,255, IJK=47,42,66, XB=19.8,29.2,2.8,11.2,6.0,19.2/
&MESH ID='Level 01 Factory Hall 0.2m Mesh 02', COLOR='MAGENTA', IJK=106,59,45, XB=40.8,62.0,-16.2,-4.4,2.6,11.6/
&MESH ID='Level 01 Factory Hall 0.2m Mesh 03', COLOR='MAGENTA', IJK=110,28,47, XB=40.0,62.0,-21.8,-16.2,2.6,12.0/
&MESH ID='Level 01 Heritage Centre 0.2m Mesh', COLOR='MAGENTA', IJK=45,71,29, XB=43.8,52.8,-36.0,-21.8,2.6,8.4/
&MESH ID='Level 01 Heritage Centre 0.2m Mesh 02', COLOR='MAGENTA', IJK=28,49,29, XB=52.8,58.4,-35.0,-25.2,2.6,8.4/


&REAC ID='Reception Fire',
      FYI='Table A.31 of SFPE Handbook (5th Edition) for Composition and Heat of Combustion Values.',
      FUEL='REAC_FUEL',
      C=3.43,
      H=5.94,
      O=1.79,
      AUTO_IGNITION_TEMPERATURE=0.0,
      CO_YIELD=0.016,
      SOOT_YIELD=0.056,
      IDEAL=.TRUE./

&CTRL ID='invert', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='TIMER->OUT25'/
&DEVC ID='L03 Cafe Outlet Mass Flow Positive', QUANTITY='MASS FLOW +', XB=-1.0,0.8,39.2,39.2,9.2,11.2/
&DEVC ID='L03 Cafe Outlet Mass Flow Negative', QUANTITY='MASS FLOW -', XB=-1.0,0.8,39.2,39.2,9.2,11.2/
&DEVC ID='L02 Garden Gallery Mass Flow Positive', QUANTITY='MASS FLOW +', XB=-1.2,-1.2,11.0,13.0,6.6,8.6/
&DEVC ID='L02 Garden Gallery Mass Flow Negative', QUANTITY='MASS FLOW -', XB=-1.2,-1.2,11.0,13.0,6.6,8.6/
&DEVC ID='TIMER->OUT', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=59.0/
&DEVC ID='TIMER->OUT2', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=88.5/
&DEVC ID='TIMER->OUT3', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=118.0/
&DEVC ID='TIMER->OUT4', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=147.5/
&DEVC ID='TIMER->OUT5', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=177.01/
&DEVC ID='TIMER->OUT6', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=206.51/
&DEVC ID='TIMER->OUT7', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=236.01/
&DEVC ID='TIMER->OUT8', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=265.51/
&DEVC ID='TIMER->OUT9', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=295.01/
&DEVC ID='TIMER->OUT10', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=324.51/
&DEVC ID='TIMER->OUT11', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=354.01/
&DEVC ID='TIMER->OUT12', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=383.51/
&DEVC ID='TIMER->OUT13', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=413.01/
&DEVC ID='TIMER->OUT14', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=442.51/
&DEVC ID='TIMER->OUT15', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=472.02/
&DEVC ID='TIMER->OUT16', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=501.52/
&DEVC ID='TIMER->OUT17', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=531.02/
&DEVC ID='TIMER->OUT18', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=560.52/
&DEVC ID='TIMER->OUT19', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=590.02/
&DEVC ID='TIMER->OUT20', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=619.52/
&DEVC ID='TIMER->OUT21', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=649.02/
&DEVC ID='TIMER->OUT22', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=678.52/
&DEVC ID='TIMER->OUT23', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=708.02/
&DEVC ID='TIMER->OUT24', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=715.97/
&DEVC ID='TIMER->OUT25', QUANTITY='TIME', XYZ=-2.2,-4.4,-0.4, SETPOINT=60.0/

&MATL ID='Concrete',
      FYI='''Table B.7 of SFPE Handbook (4th edition)',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.37,
      DENSITY=2100.0/
&MATL ID='Glass',
      FYI='Principles of Fire Behavior - J.Quintere 1998 - Delmar publishers, pg.238',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.78,
      DENSITY=2700.0/
&MATL ID='Steel',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0/
&MATL ID='Gypsum',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.16,
      DENSITY=790.0/

&SURF ID='ADIABATIC',
      COLOR='GRAY 80',
      DEFAULT=.TRUE.,
      ADIABATIC=.TRUE./
&SURF ID='Internal Walls - Cream Finish',
      COLOR='GRAY 80',
      TEXTURE_MAP='White Paint Texture.JPG',
      TMP_INNER=20.0,
      BACKING='VOID',
      MATL_ID(1,1)='Concrete',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Slab',
      COLOR='GRAY 40',
      TMP_INNER=20.0,
      BACKING='VOID',
      MATL_ID(1,1)='Concrete',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.8,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='GLASS - Red Entrance Glazing Finish',
      RGB=204,255,255,
      TRANSPARENCY=0.501961,
      TEXTURE_MAP='Red Glass Texture.JPG',
      BACKING='VOID',
      MATL_ID(1,1)='Glass',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.0,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Internal Walls - Wooden Door Finish',
      COLOR='GRAY 80',
      TEXTURE_MAP='Wooden Door Texture_1.JPG',
      TMP_INNER=20.0,
      BACKING='VOID',
      MATL_ID(1,1)='Concrete',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='GLASS - Glass Door Finish',
      RGB=204,255,255,
      TRANSPARENCY=0.501961,
      TEXTURE_MAP='Glass Window Texture_2.JPG',
      BACKING='VOID',
      MATL_ID(1,1)='Glass',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.0,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='GLASS - Clear Window Finish',
      RGB=204,255,255,
      TRANSPARENCY=0.501961,
      TEXTURE_MAP='Glass Window Texture_1.JPG',
      BACKING='VOID',
      MATL_ID(1,1)='Glass',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.0,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Internal Walls - Dabo Wall Finish',
      COLOR='GRAY 80',
      TEXTURE_MAP='Wooden Dado Texture_1.JPG',
      TMP_INNER=20.0,
      BACKING='VOID',
      MATL_ID(1,1)='Concrete',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Internal Walls - Cornice Finish',
      COLOR='GRAY 80',
      TEXTURE_MAP='White Cornice_2.JPG',
      TMP_INNER=20.0,
      BACKING='VOID',
      MATL_ID(1,1)='Concrete',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Slab - Roof Slate',
      COLOR='GRAY 40',
      TEXTURE_MAP='Roof Slate Texture.JPG',
      TMP_INNER=20.0,
      BACKING='VOID',
      MATL_ID(1,1)='Concrete',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.8,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='GLASS - Clear Balustrate Finish',
      RGB=204,255,255,
      TRANSPARENCY=0.501961,
      BACKING='VOID',
      MATL_ID(1,1)='Glass',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.0,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Steel - West Extension Roof',
      COLOR='GRAY 80',
      TMP_INNER=20.0,
      BACKING='VOID',
      MATL_ID(1,1)='Steel',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.01/
&SURF ID='Internal Walls - Lift Door Finish',
      COLOR='GRAY 80',
      TEXTURE_MAP='Lift Door_1.JPG',
      TMP_INNER=20.0,
      BACKING='VOID',
      MATL_ID(1,1)='Concrete',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Gypsum -Balcony Balustrades',
      RGB=255,255,153,
      TEXTURE_MAP='Wooden Balustrade Texture.JPG',
      BACKING='VOID',
      MATL_ID(1,1)='Gypsum',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Gypsum - Level 3 New Walls',
      RGB=255,255,153,
      TEXTURE_MAP='Magnolia Texture.JPG',
      BACKING='VOID',
      MATL_ID(1,1)='Gypsum',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.15,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='FIRE',
      RGB=243,0,0,
      TEXTURE_MAP='psm_fire.jpg',
      HRRPUA=255.0/

&OBST ID='L00 Reception Walls', XB=8.7,10.5,-15.6,-15.0,0.0,3.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Walls', XB=10.5,11.1,-15.6,-11.4,0.0,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Walls', XB=7.8,8.7,-15.6,-14.8,0.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Walls', XB=6.8,7.8,-15.6,-15.0,0.0,10.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Walls', XB=10.5,17.2,-12.0,-11.4,0.0,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.7,6.8,-15.6,-14.8,0.0,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Stairs', XB=11.1,11.6,-11.4,-9.2,0.0,0.2, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=11.6,12.0,-11.4,-9.2,0.2,0.4, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=12.0,12.4,-11.4,-9.2,0.4,0.6, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=12.4,12.8,-11.4,-9.2,0.6,0.8, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=12.8,13.2,-11.4,-9.2,0.8,1.0, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=13.2,13.6,-11.4,-9.2,1.0,1.2, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=13.6,14.0,-11.4,-9.2,1.2,1.4, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=14.0,14.4,-11.4,-9.2,1.4,1.6, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=14.4,14.8,-11.4,-9.2,1.6,1.8, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=14.8,15.2,-11.4,-9.2,1.8,2.0, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=15.2,15.6,-11.4,-9.2,2.0,2.2, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=15.6,16.0,-11.4,-9.2,2.2,2.4, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=16.0,16.4,-11.4,-9.2,2.4,2.6, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=16.4,16.8,-11.4,-9.2,2.6,2.8, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Stairs', XB=16.8,17.2,-11.4,-9.2,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Door', XB=44.4,44.8,-24.2,-22.8,3.0,5.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Heritage Centre Door', XB=52.4,52.8,-24.2,-23.0,3.0,5.2, SURF_ID='GLASS - Glass Door Finish'/ 
&OBST ID='Heritage Centre Window', XB=44.2,44.6,-29.4,-28.0,3.6,7.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Heritage Centre Window', XB=44.2,44.6,-31.4,-30.0,3.6,7.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Heritage Centre Window', XB=45.0,46.6,-35.2,-34.8,3.6,7.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Heritage Centre Window', XB=48.0,49.4,-35.2,-34.8,3.6,7.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Heritage Centre Window', XB=50.8,52.4,-35.2,-34.8,3.6,7.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Heritage Centre Window', XB=53.8,54.8,-34.2,-33.8,3.6,7.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Heritage Centre Window', XB=55.4,56.4,-34.2,-33.8,3.6,7.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-22.8,-21.0,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-30.0,-29.4,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-24.2,-22.8,5.2,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-30.0,-29.4,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-30.0,-29.4,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-29.4,-28.0,3.0,3.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-31.4,-30.0,3.0,3.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-31.4,-30.0,7.2,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-29.4,-28.0,7.2,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=45.0,46.6,-35.0,-34.6,3.0,3.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=48.0,49.4,-35.0,-34.6,3.0,3.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=50.8,52.4,-35.0,-34.6,3.0,3.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=45.0,46.6,-35.0,-34.6,7.2,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=48.0,49.4,-35.0,-34.6,7.2,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=50.8,52.4,-35.0,-34.6,7.2,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.6,45.0,-35.0,-34.6,3.0,7.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=46.6,48.0,-35.0,-34.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=49.4,50.8,-35.0,-34.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=46.6,48.0,-35.0,-34.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=49.4,50.8,-35.0,-34.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=46.6,48.0,-35.0,-34.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=49.4,50.8,-35.0,-34.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=53.8,54.8,-34.0,-33.6,3.0,3.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=55.4,56.4,-34.0,-33.6,3.0,3.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=54.8,55.4,-34.0,-33.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=53.8,54.8,-34.0,-33.6,7.2,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=55.4,56.4,-34.0,-33.6,7.2,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=54.8,55.4,-34.0,-33.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=54.8,55.4,-34.0,-33.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-24.6,-24.2,3.0,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-23.0,-21.0,3.0,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-23.0,-21.0,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-24.6,-24.2,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-24.2,-23.0,5.2,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-24.2,-23.0,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Downstand', XB=44.8,52.4,-21.6,-21.0,7.0,7.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Downstand', XB=45.0,52.4,-25.2,-24.8,7.0,7.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Downstand', XB=52.6,53.2,-33.2,-26.4,7.0,7.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=44.8,45.0,-21.0,-5.8,8.6,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=47.8,48.0,-21.0,-5.8,8.6,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=50.8,51.0,-21.0,-5.8,8.6,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=53.8,54.0,-18.4,-5.8,8.6,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=56.8,57.0,-21.0,-5.8,8.6,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=44.8,45.0,-10.6,-10.2,8.8,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=47.8,48.0,-10.6,-10.2,8.8,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=50.8,51.0,-10.6,-10.2,8.8,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=53.8,54.0,-10.6,-10.2,8.8,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=56.8,57.0,-10.6,-10.2,8.8,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=44.8,45.0,-7.8,-7.4,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=47.8,48.0,-7.8,-7.4,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=50.8,51.0,-7.8,-7.4,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=53.8,54.0,-7.8,-7.4,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=56.8,57.0,-7.8,-7.4,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=44.8,45.0,-13.4,-13.0,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=47.8,48.0,-13.4,-13.0,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=50.8,51.0,-13.4,-13.0,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=53.8,54.0,-13.4,-13.0,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof Structure', XB=56.8,57.0,-13.4,-13.0,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=44.8,45.0,-18.4,-18.0,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=47.8,48.0,-18.4,-18.0,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=50.8,51.0,-18.4,-18.0,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=53.8,54.0,-18.4,-18.0,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=56.8,57.0,-18.4,-18.0,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=44.8,45.0,-17.2,-16.8,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=44.8,45.0,-19.6,-19.2,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=47.8,48.0,-19.6,-19.2,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=47.8,48.0,-17.2,-16.8,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=50.8,51.0,-19.6,-19.2,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=50.8,51.0,-17.2,-16.8,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=53.8,54.0,-17.2,-16.8,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Halll Roof Structure', XB=56.8,57.0,-17.2,-16.8,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-6.2,-5.8,8.8,9.2, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-6.6,-6.2,9.2,9.4, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-7.0,-6.6,9.4,9.6, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-7.4,-7.0,9.6,9.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-7.8,-7.4,9.8,10.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-8.2,-7.8,10.0,10.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-8.6,-8.2,10.2,10.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-9.0,-8.6,10.4,10.6, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-9.4,-9.0,10.6,10.8, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-9.8,-9.4,10.8,11.0, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-10.2,-9.8,11.0,11.2, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-11.0,-10.6,11.0,11.2, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-11.4,-11.0,10.8,11.0, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-11.8,-11.4,10.6,10.8, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-12.2,-11.8,10.4,10.6, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-12.6,-12.2,10.2,10.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-13.0,-12.6,10.0,10.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-13.4,-13.0,9.8,10.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-13.8,-13.4,9.6,9.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-14.2,-13.8,9.4,9.6, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-14.6,-14.2,9.2,9.4, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-15.0,-14.6,8.8,9.2, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-15.0,-14.6,8.8,9.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-14.6,-14.2,8.8,9.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-14.2,-13.8,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-13.8,-13.4,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-13.4,-13.0,8.8,10.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-13.0,-12.6,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-12.6,-12.2,8.8,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-12.2,-11.8,8.8,10.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-11.8,-11.4,8.8,10.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-11.4,-11.0,8.8,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-11.0,-10.6,8.8,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-10.6,-10.2,8.8,11.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-10.2,-9.8,8.8,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-9.8,-9.4,8.8,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-9.4,-9.0,8.8,10.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-9.0,-8.6,8.8,10.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-8.6,-8.2,8.8,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-8.2,-7.8,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-7.8,-7.4,8.8,10.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-7.4,-7.0,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-7.0,-6.6,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-6.6,-6.2,8.8,9.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-6.2,-5.8,8.8,9.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-16.0,-15.6,8.8,9.2, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-16.4,-16.0,9.2,9.4, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-16.8,-16.4,9.4,9.6, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-17.2,-16.8,9.6,9.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-17.6,-17.2,9.8,10.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,60.8,-18.0,-17.6,10.0,10.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-16.0,-15.6,8.8,9.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-16.4,-16.0,8.8,9.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-16.8,-16.4,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-17.2,-16.8,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-17.6,-17.2,8.8,10.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-18.0,-17.6,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-18.4,-18.0,8.8,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-18.4,-18.0,8.8,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-18.0,-17.6,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-17.6,-17.2,8.8,10.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-17.2,-16.8,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-16.8,-16.4,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-16.4,-16.0,8.8,9.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-16.0,-15.6,8.8,9.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,53.8,-21.0,-20.4,8.8,9.2, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=56.4,60.8,-21.0,-20.4,8.8,9.2, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,53.8,-20.4,-20.0,9.2,9.4, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=56.4,60.8,-20.4,-20.0,9.2,9.4, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,53.8,-20.0,-19.6,9.4,9.6, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=56.4,60.8,-20.0,-19.6,9.4,9.6, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Factory Hall Roof', XB=41.0,53.8,-19.6,-19.2,9.6,9.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=56.4,60.8,-19.6,-19.2,9.6,9.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,53.8,-19.2,-18.8,9.8,10.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=56.4,60.8,-19.2,-18.8,9.8,10.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=41.0,53.8,-18.8,-18.4,10.0,10.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=56.4,60.8,-18.8,-18.4,10.0,10.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-18.8,-18.4,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-19.2,-18.8,8.8,10.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-19.6,-19.2,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-20.0,-19.6,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-20.4,-20.0,8.8,9.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=60.8,61.2,-21.0,-20.4,8.8,9.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-18.8,-18.4,8.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-19.2,-18.8,8.8,10.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-19.6,-19.2,8.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-20.0,-19.6,8.8,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-20.4,-20.0,8.8,9.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Roof', XB=40.6,41.0,-21.0,-20.4,8.8,9.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Wall', XB=26.2,32.4,-5.8,-5.2,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.0,40.6,-5.8,-5.2,3.0,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.0,40.6,-15.6,-15.0,3.0,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=35.4,40.0,-15.6,-15.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=33.2,34.0,-15.6,-15.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=25.0,31.8,-15.6,-15.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=16.4,23.8,-15.6,-15.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=14.4,15.2,-15.6,-15.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=12.2,13.2,-15.6,-15.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=8.7,11.0,-15.6,-15.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Doors', XB=34.0,35.4,-15.6,-15.0,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Doors', XB=31.8,33.2,-15.6,-15.0,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Doors', XB=23.8,25.0,-15.6,-15.0,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Doors', XB=15.2,16.4,-15.6,-15.0,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Doors', XB=13.2,14.4,-15.6,-15.0,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Doors', XB=11.0,12.2,-15.6,-15.0,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Walls', XB=34.0,35.4,-15.6,-15.0,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=31.8,33.2,-15.6,-15.0,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=23.8,25.0,-15.6,-15.0,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=15.2,16.4,-15.6,-15.0,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=13.2,14.4,-15.6,-15.0,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=11.0,12.2,-15.6,-15.0,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=33.6,40.0,-5.8,-5.2,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=22.0,22.6,-5.8,-5.2,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=19.4,21.0,-5.8,-5.2,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=14.4,18.4,-5.8,-5.2,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Doors', XB=32.4,33.6,-5.8,-5.2,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Doors', XB=21.0,22.0,-5.8,-5.2,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Doors', XB=18.4,19.4,-5.8,-5.2,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Walls', XB=32.4,33.6,-5.8,-5.2,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=21.0,22.0,-5.8,-5.2,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=18.4,19.4,-5.8,-5.2,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=30.8,31.2,-15.0,-14.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=28.0,29.2,-15.0,-14.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=25.2,26.4,-15.0,-14.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=22.4,23.6,-15.0,-14.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=19.6,20.8,-15.0,-14.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=30.8,31.2,-6.0,-5.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=28.0,29.2,-6.0,-5.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=31.2,31.6,-15.0,-14.6,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=31.2,31.6,-6.2,-5.8,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Bulkhead', XB=31.2,31.6,-14.6,-6.2,5.8,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=17.6,18.0,-15.0,-14.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=17.2,17.6,-15.0,-14.6,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=30.8,31.2,-15.0,-14.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=28.0,29.2,-15.0,-14.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=25.2,26.4,-15.0,-14.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=22.4,23.6,-15.0,-14.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=19.6,20.8,-15.0,-14.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=17.6,18.0,-15.0,-14.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=17.6,31.2,-15.0,-14.8,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=20.0,20.4,-14.8,-13.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=22.8,23.2,-14.8,-13.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=25.6,26.0,-14.8,-13.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=28.4,28.8,-14.8,-13.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=20.4,20.6,-14.6,-13.0,6.0,6.2, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=23.2,23.4,-14.6,-13.0,6.0,6.2, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=26.0,26.2,-14.6,-13.0,6.0,6.2, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=28.8,29.0,-14.6,-13.0,6.0,6.2, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=20.4,20.6,-14.6,-14.2,5.8,6.0, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=23.2,23.4,-14.6,-14.2,5.8,6.0, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=26.0,26.2,-14.6,-14.2,5.8,6.0, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=28.8,29.0,-14.6,-14.2,5.8,6.0, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Walls', XB=28.0,29.2,-6.0,-5.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=30.8,31.2,-6.0,-5.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=26.2,31.2,-6.0,-5.8,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=26.2,26.6,-6.0,-5.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=26.2,26.6,-6.0,-5.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=28.4,28.8,-7.8,-6.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=28.8,29.0,-7.6,-6.0,6.0,6.2, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=28.8,29.0,-6.4,-6.0,5.8,6.0, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Walls', XB=22.2,22.6,-6.0,-5.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=22.2,22.6,-6.0,-5.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=19.6,20.8,-6.0,-5.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=19.6,20.8,-6.0,-5.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=17.2,17.6,-6.2,-5.8,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=17.6,18.2,-6.0,-5.8,5.4,5.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Walls', XB=17.6,18.2,-6.0,-5.8,3.0,5.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=17.6,22.6,-6.0,-5.8,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=19.8,20.2,-7.8,-6.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=20.2,20.4,-7.6,-6.0,6.0,6.2, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Ceiling', XB=20.2,20.4,-6.4,-6.0,5.8,6.0, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Factory Hall Walls', XB=43.2,44.4,-21.4,-21.0,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=41.0,60.8,-15.6,-15.0,8.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=42.2,43.2,-21.4,-21.0,5.2,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.6,41.0,-20.6,-19.0,5.2,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Doors', XB=42.2,43.2,-21.4,-21.0,3.0,5.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Doors', XB=40.6,41.0,-20.6,-19.0,3.0,5.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Factory Hall Walls', XB=44.4,52.8,-21.4,-21.0,7.6,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=52.8,53.8,-21.4,-21.0,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.0,41.0,-15.0,-14.6,3.0,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.0,41.0,-6.4,-5.8,3.0,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.0,41.0,-14.6,-6.4,5.8,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.6,41.4,-5.8,-5.2,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=42.8,44.8,-5.8,-5.4,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=46.2,48.2,-5.8,-5.4,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=49.6,51.6,-5.8,-5.4,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=53.0,55.0,-5.8,-5.4,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=56.4,58.4,-5.8,-5.4,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=41.4,42.8,-5.8,-5.4,3.0,4.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=44.8,46.2,-5.8,-5.4,3.0,4.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=48.2,49.6,-5.8,-5.4,3.0,4.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=51.6,53.0,-5.8,-5.4,3.0,4.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=55.0,56.4,-5.8,-5.4,3.0,4.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=58.4,59.8,-5.8,-5.4,3.0,4.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=41.4,42.8,-5.8,-5.4,7.4,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=44.8,46.2,-5.8,-5.4,7.4,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=48.2,49.6,-5.8,-5.4,7.4,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=51.6,53.0,-5.8,-5.4,7.4,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=55.0,56.4,-5.8,-5.4,7.4,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=58.4,59.8,-5.8,-5.4,7.4,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=41.0,41.2,-15.6,-15.0,3.0,8.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=60.6,60.8,-15.6,-15.0,3.0,8.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Lift Walls', XB=54.2,56.0,-21.4,-21.0,3.0,11.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Lift Walls', XB=54.6,55.4,-18.8,-18.4,3.0,11.4, SURF_ID='Internal Walls - Lift Door Finish'/ 
&OBST ID='Factory Hall Window', XB=41.4,42.8,-5.6,-5.2,4.2,7.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Window', XB=44.8,46.2,-5.6,-5.2,4.2,7.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Window', XB=48.2,49.6,-5.6,-5.2,4.2,7.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Window', XB=51.6,53.0,-5.6,-5.2,4.2,7.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Window', XB=55.0,56.4,-5.6,-5.2,4.2,7.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Window', XB=58.4,59.8,-5.6,-5.2,4.2,7.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Factory Hall Roof Beam', XB=41.0,60.8,-10.6,-10.2,11.2,11.4, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Roof Beam', XB=41.0,60.8,-18.4,-18.0,10.2,10.4, SURF_ID='Slab'/ 
&OBST ID='Lift Lobby Walls', XB=13.8,14.4,-5.8,-4.6,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Lift Lobby Walls', XB=11.6,12.6,-1.6,-1.0,5.6,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Lift Lobby Walls', XB=13.8,14.4,-4.6,-1.8,6.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Lift Lobby Door', XB=11.6,12.6,-1.6,-1.0,3.0,5.6, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Lift Lobby Door', XB=13.8,14.4,-4.6,-1.8,3.0,6.0, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=1.8,2.4,-2.4,-1.0,0.0,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=1.8,2.4,1.221245E-15,0.2,0.0,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.0,1.8,-1.8,-1.2,0.0,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-0.6,-0.2,-1.2,0.2,0.0,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-0.6,-0.2,-5.4,-1.8,0.0,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Doors', XB=1.8,2.4,-4.8,-2.4,0.0,13.2, SURF_ID='Internal Walls - Lift Door Finish'/ 
&OBST ID='Main Building Lift Shaft Doors', XB=1.8,2.4,-1.0,8.881784E-16,0.0,13.2, SURF_ID='Internal Walls - Lift Door Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=12.0,12.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=15.0,15.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=18.0,18.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=21.0,21.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=24.0,24.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=27.0,27.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=30.0,30.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=33.0,33.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Structure', XB=36.0,36.2,-15.0,-6.0,11.4,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-6.4,-6.0,11.6,12.0, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-15.0,-14.6,11.6,12.0, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-14.6,-14.2,12.0,12.4, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-6.8,-6.4,12.0,12.4, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-14.2,-13.8,12.4,12.6, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-7.2,-6.8,12.4,12.6, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-13.8,-13.4,12.6,12.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-7.6,-7.2,12.6,12.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-8.0,-7.6,12.8,13.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-13.4,-13.0,12.8,13.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-8.4,-8.0,13.0,13.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-13.0,-12.6,13.0,13.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-8.8,-8.4,13.2,13.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-12.6,-12.2,13.2,13.4, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-12.2,-11.8,13.4,13.6, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-9.2,-8.8,13.4,13.6, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-11.8,-11.4,13.6,13.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-9.6,-9.2,13.6,13.8, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-11.4,-11.0,13.8,14.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-10.0,-9.6,13.8,14.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-10.2,-10.0,14.0,14.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=8.2,40.0,-11.0,-10.8,14.0,14.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-6.4,-6.0,11.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-6.8,-6.4,11.6,12.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-7.2,-6.8,11.6,12.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-7.6,-7.2,11.6,12.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-8.0,-7.6,11.6,13.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-8.4,-8.0,11.6,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-8.8,-8.4,11.6,13.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-9.2,-8.8,11.6,13.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-9.6,-9.2,11.6,13.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-10.0,-9.6,11.6,14.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-10.2,-10.0,11.6,14.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-10.8,-10.2,11.6,14.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-11.0,-10.8,11.6,14.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-11.4,-11.0,11.6,14.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-11.8,-11.4,11.6,13.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-12.2,-11.8,11.6,13.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-12.6,-12.2,11.6,13.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-13.0,-12.6,11.6,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-13.4,-13.0,11.6,13.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-13.8,-13.4,11.6,12.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-14.2,-13.8,11.6,12.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-14.6,-14.2,11.6,12.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=40.0,40.4,-15.0,-14.6,11.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-15.0,-14.6,11.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-14.6,-14.2,11.6,12.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-14.2,-13.8,11.6,12.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-13.8,-13.4,11.6,12.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-13.4,-13.0,11.6,13.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-13.0,-12.6,11.6,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-12.6,-12.2,11.6,13.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-12.2,-11.8,11.6,13.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-11.8,-11.4,11.6,13.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-11.4,-11.0,11.6,14.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-11.0,-10.8,11.6,14.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-10.2,-10.0,11.6,14.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-10.8,-10.2,11.6,14.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-10.0,-9.6,11.6,14.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-9.6,-9.2,11.6,13.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-9.2,-8.8,11.6,13.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-8.8,-8.4,11.6,13.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-8.0,-7.6,11.6,13.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-8.4,-8.0,11.6,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-7.6,-7.2,11.6,12.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-7.2,-6.8,11.6,12.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-6.8,-6.4,11.6,12.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=7.8,8.2,-6.4,-6.0,11.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=21.0,22.6,-5.2,-4.8,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=21.0,22.6,-4.8,-4.4,6.0,6.2, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.6,22.8,-4.6,-4.4,6.0,6.2, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=21.0,22.8,-4.4,-4.0,5.8,6.0, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=21.0,22.8,-4.0,-3.6,5.6,5.8, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=21.0,22.8,-3.6,-3.2,5.4,5.6, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=21.0,22.8,-3.2,-2.8,5.2,5.4, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=21.0,22.8,-2.8,-2.4,5.0,5.2, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=21.0,22.8,-2.4,-2.0,4.6,5.0, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.0,27.8,-2.4,-2.0,4.6,5.0, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.0,27.8,-2.8,-2.4,5.0,5.2, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.0,27.8,-3.2,-2.8,5.2,5.4, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.0,27.8,-3.6,-3.2,5.4,5.6, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.0,27.8,-4.0,-3.6,5.6,5.8, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.0,27.8,-4.4,-4.0,5.8,6.0, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.2,27.8,-4.8,-4.4,6.0,6.2, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.2,27.8,-5.2,-4.8,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=26.0,26.2,-4.6,-4.4,6.0,6.2, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.6,25.2,-5.2,-4.8,2.8,3.2, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.6,25.2,-4.8,-4.4,3.2,3.4, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.4,23.6,-4.6,-4.4,3.2,3.4, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.2,25.4,-4.6,-4.4,3.2,3.4, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.4,25.4,-4.4,-4.0,3.4,3.6, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.4,25.4,-4.0,-3.6,3.6,3.8, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.4,25.4,-3.6,-3.2,3.8,4.0, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.4,25.4,-3.2,-2.8,4.0,4.2, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.4,25.4,-2.8,-2.4,4.2,4.4, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=23.4,25.4,-2.4,-2.0,4.4,4.8, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.4,-2.4,-2.0,4.4,6.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.4,-2.8,-2.4,4.2,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.4,-3.2,-2.8,4.0,6.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.4,-3.6,-3.2,3.8,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.4,-4.0,-3.6,3.6,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.4,-4.4,-4.0,3.4,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.4,-4.6,-4.4,3.2,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.4,-4.8,-4.6,3.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=22.8,23.2,-5.0,-4.8,7.0,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.4,26.0,-2.4,-2.0,4.4,6.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.4,26.0,-2.8,-2.4,4.2,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.4,26.0,-3.2,-2.8,4.0,6.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.4,26.0,-3.6,-3.2,3.8,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.4,26.0,-4.0,-3.6,3.6,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.4,26.0,-4.4,-4.0,3.4,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.4,26.0,-4.8,-4.6,3.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.4,26.0,-4.6,-4.4,3.2,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Stair Blocks', XB=25.6,26.0,-5.0,-4.8,7.0,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.0,20.4,-6.0,-5.8,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.0,20.4,-6.0,-5.8,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.0,20.4,-6.0,-5.8,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-6.0,-5.8,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-6.0,-5.8,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-6.0,-5.8,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-6.0,-5.8,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-6.0,-5.8,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-6.0,-5.8,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.4,28.8,-6.0,-5.8,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.4,28.8,-6.0,-5.8,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.4,28.8,-6.0,-5.8,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.8,-5.2,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.8,-5.2,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.8,-5.2,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.2,-5.0,6.2,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.0,-4.4,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.0,-4.4,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.0,-4.4,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-4.4,-3.4,5.4,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-3.4,-2.8,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-3.4,-2.8,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-3.4,-2.8,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-2.8,-2.6,5.0,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-2.6,-2.0,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-2.6,-2.0,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-2.6,-2.0,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-2.0,-0.6,4.8,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-0.6,-0.2,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-0.6,-0.2,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-0.6,-0.2,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-0.2,-2.603473E-14,4.8,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,20.8,-5.2,-5.0,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,20.8,-4.4,-3.4,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,20.8,-2.8,-2.6,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,20.8,-2.0,-0.6,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,20.8,-0.2,1.054712E-15,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.8,-5.2,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.8,-5.2,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.8,-5.2,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.0,28.2,-5.2,-5.0,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.0,28.2,-4.4,-3.4,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.0,28.2,-2.8,-2.6,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.0,28.2,-2.0,-0.6,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.0,28.2,-0.2,1.054712E-15,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.2,-5.0,6.2,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-4.4,-3.4,5.4,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-2.8,-2.6,5.0,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-2.0,-0.6,4.8,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-0.2,-2.603473E-14,4.8,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.0,-4.4,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.0,-4.4,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.0,-4.4,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-3.4,-2.8,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-3.4,-2.8,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-3.4,-2.8,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-2.6,-2.0,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-2.6,-2.0,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-2.6,-2.0,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-0.6,-0.2,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-0.6,-0.2,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-0.6,-0.2,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,20.8,1.054712E-15,0.4,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.8,23.0,1.110223E-15,0.4,4.8,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.8,22.6,0.2,0.4,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.0,28.2,1.054712E-15,0.4,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=26.2,28.0,0.2,0.4,7.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=25.8,28.0,1.332268E-15,0.4,4.8,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=22.6,23.0,1.609823E-15,0.4,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=25.8,26.2,1.609823E-15,0.4,7.4,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=22.6,23.0,1.609823E-15,0.4,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=25.8,26.2,1.609823E-15,0.4,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=22.6,23.0,1.609823E-15,0.4,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=25.8,26.2,1.609823E-15,0.4,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=23.0,23.4,0.2,1.4,4.8,8.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=25.4,25.8,0.2,1.4,4.8,8.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=23.0,23.4,0.2,1.4,8.6,9.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=25.4,25.8,0.2,1.4,8.6,9.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=23.0,23.4,0.2,1.4,9.0,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=25.4,25.8,0.2,1.4,9.0,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=23.4,25.4,0.2,1.4,10.2,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-6.0,-5.8,6.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-6.0,-5.8,6.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.4,28.8,-6.0,-5.8,6.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.8,-5.2,6.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-5.0,-4.4,6.0,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-3.4,-2.8,5.2,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-2.6,-2.0,4.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.6,21.0,-0.6,-0.2,4.8,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.8,-5.2,6.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-5.0,-4.4,6.0,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-3.4,-2.8,5.2,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-2.6,-2.0,4.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=27.8,28.2,-0.6,-0.2,4.8,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=35.4,40.0,-5.8,-5.2,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=28.2,34.0,-5.8,-5.2,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=35.4,40.0,-6.0,-5.2,11.0,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=7.8,34.0,-6.0,-5.2,11.0,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Doors', XB=34.0,35.4,-5.8,-5.2,6.6,10.4, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=34.0,35.4,-5.8,-5.2,10.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=34.0,35.4,-6.0,-5.2,11.0,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=20.0,20.4,-6.0,-5.8,6.6,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=15.8,17.2,-5.8,-5.2,10.4,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Doors', XB=15.8,17.2,-5.8,-5.2,6.6,10.4, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=17.2,20.6,-5.8,-5.2,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=7.8,15.8,-5.8,-5.2,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=7.8,40.0,-15.6,-15.0,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=7.8,40.0,-15.6,-15.0,11.0,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=7.8,8.2,-6.2,-5.8,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=7.8,8.2,-15.2,-14.8,6.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Walls', XB=7.8,8.2,-15.0,-6.0,11.0,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Downstand', XB=7.8,8.2,-14.8,-6.2,10.6,11.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Roof Beam', XB=8.2,40.0,-10.8,-10.2,14.2,14.4, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Walls', XB=5.4,7.8,-5.8,-5.2,6.6,10.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.8,23.4,-6.6,-6.2,3.0,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.6,23.6,-6.2,-4.6,3.0,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.6,23.4,-6.0,-4.8,3.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.6,23.6,-6.2,-4.6,3.4,3.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.8,23.4,-6.6,-6.2,3.4,3.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.6,23.4,-6.0,-4.8,6.8,7.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.6,23.2,-5.8,-5.0,7.0,7.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.8,23.0,-5.8,-5.6,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.8,23.0,-5.4,-5.2,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.8,23.0,-5.8,-5.6,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=22.8,23.0,-5.4,-5.2,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.4,26.0,-6.6,-6.2,3.0,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.2,26.2,-6.2,-4.6,3.0,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.2,26.2,-6.2,-4.6,3.4,3.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.4,26.0,-6.6,-6.2,3.4,3.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.4,26.2,-6.0,-4.8,3.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.4,26.2,-6.0,-4.8,6.8,7.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.6,26.2,-5.8,-5.0,7.0,7.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.8,26.0,-5.8,-5.6,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.8,26.0,-5.4,-5.2,7.6,10.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.8,26.0,-5.8,-5.6,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Pillar', XB=25.8,26.0,-5.4,-5.2,10.4,11.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,0.4,0.8,4.8,5.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,0.8,1.2,5.0,5.2, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,1.2,1.6,5.2,5.4, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.2,23.4,1.4,1.6,5.2,5.4, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=25.4,25.6,1.4,1.6,5.2,5.4, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.2,25.6,1.6,2.0,5.4,5.6, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.2,25.6,2.0,2.4,5.6,5.8, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.2,25.6,2.4,2.6,5.8,6.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,2.6,2.8,5.8,6.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,2.8,3.2,6.0,6.2, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,3.2,3.4,6.2,6.4, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,3.4,3.6,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,3.6,3.8,6.6,6.8, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Stair Blocks', XB=23.4,25.4,3.8,4.0,6.8,7.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Walls', XB=23.0,23.2,1.4,1.6,5.2,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=23.0,23.2,1.6,2.0,5.4,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=23.0,23.2,2.0,2.4,5.6,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=23.0,23.2,2.4,2.6,5.8,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,25.8,1.4,1.6,5.2,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,25.8,1.6,2.0,5.4,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,25.8,2.0,2.4,5.6,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,25.8,2.4,2.6,5.8,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=23.2,25.6,1.4,1.6,11.0,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.4,23.2,1.4,2.6,9.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,26.4,1.4,2.6,9.8,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.4,23.2,1.4,2.6,10.2,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,26.4,1.4,2.6,10.2,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,3.0,3.2,6.0,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,3.2,3.4,6.2,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,3.4,3.6,6.4,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,3.6,3.8,6.6,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,3.8,4.0,6.8,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,3.0,3.2,6.0,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,3.2,3.4,6.2,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,3.4,3.6,6.4,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,3.6,3.8,6.6,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,3.8,4.0,6.8,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,2.6,2.8,5.8,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,2.6,2.8,5.8,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,2.8,3.0,6.0,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,2.8,3.0,6.0,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,2.6,3.0,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,2.6,3.0,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,2.6,3.0,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,2.6,3.0,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,2.6,3.0,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,2.6,3.0,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,2.6,3.0,10.6,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,2.6,3.0,10.6,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,26.0,2.6,3.4,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.0,26.8,3.0,3.4,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.0,22.8,3.0,3.4,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.0,26.8,3.0,3.4,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.0,22.8,3.0,3.4,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.6,28.0,4.6,5.0,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.2,4.6,5.0,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,5.0,6.0,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,5.0,6.0,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,3.0,3.4,7.2,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,3.0,3.4,7.2,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,3.0,3.4,7.4,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,3.0,3.4,7.4,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,3.0,3.4,11.2,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,3.0,3.4,11.2,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.0,26.8,3.0,3.4,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.6,28.0,4.6,5.0,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,5.0,6.0,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.0,22.8,3.0,3.4,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.2,4.6,5.0,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,5.0,6.0,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.0,26.8,3.0,3.4,10.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.6,28.0,4.6,5.0,10.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,5.0,6.0,10.6,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.0,22.8,3.0,3.4,10.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.2,4.6,5.0,10.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,5.0,6.0,10.6,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.0,5.0,5.6,7.4,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.4,5.0,5.6,7.4,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.0,5.0,5.6,11.2,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.4,5.0,5.6,11.2,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.4,5.0,5.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,5.0,6.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,5.0,6.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.0,5.0,5.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Doors', XB=28.0,28.4,6.0,6.8,7.0,10.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Rotunda 1 Doors', XB=20.4,20.8,6.0,6.8,7.0,10.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,6.0,7.6,10.2,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,6.0,7.6,10.2,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,6.0,7.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,6.0,7.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Doors', XB=24.4,25.2,10.6,11.0,7.0,10.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=23.6,25.2,10.6,11.0,10.2,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=23.6,25.2,10.6,11.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.0,8.0,8.6,7.4,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.0,8.0,8.6,11.2,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.0,8.0,8.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.0,8.0,8.6,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.4,8.0,8.6,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.4,8.0,8.6,7.4,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.4,8.0,8.6,11.2,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.4,8.0,8.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.2,10.0,10.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.2,10.0,10.6,11.2,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.2,10.0,10.6,7.4,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.2,10.0,10.6,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,26.2,10.0,10.6,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,26.2,10.0,10.6,7.4,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,26.2,10.0,10.6,11.2,11.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,26.2,10.0,10.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,7.6,8.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,7.6,8.6,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,7.6,8.6,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,7.6,8.6,10.6,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,7.6,8.6,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,7.6,8.6,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,7.6,8.6,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,7.6,8.6,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,7.6,8.6,10.6,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,7.6,8.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,5.0,5.2,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,5.0,5.2,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.2,26.2,10.6,11.0,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.2,26.2,10.6,11.0,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.2,26.2,10.6,11.0,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.2,26.2,10.6,11.0,10.6,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.2,26.2,10.6,11.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.6,10.6,11.0,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.6,10.6,11.0,7.4,10.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.6,10.6,11.0,10.2,10.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.6,10.6,11.0,10.6,11.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.6,10.6,11.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Doors', XB=28.0,28.4,6.8,7.6,7.0,10.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Rotunda 1 Doors', XB=23.6,24.4,10.6,11.0,7.0,10.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Rotunda 1 Doors', XB=20.4,20.8,6.8,7.6,7.0,10.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-2.2,4.8,13.2,13.8,6.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-2.2,4.8,13.8,14.4,6.8,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-2.4,4.8,14.4,15.2,7.0,7.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-2.4,4.8,15.2,16.0,7.2,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-2.6,-2.4,15.6,16.0,7.2,7.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-2.6,4.8,16.0,16.8,7.4,7.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-2.8,4.8,16.8,17.6,7.6,7.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-2.8,4.8,17.6,18.4,7.8,8.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-3.0,-2.8,17.8,18.4,7.8,8.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-3.0,4.8,18.4,19.2,8.0,8.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-3.2,-3.0,19.0,19.2,8.0,8.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-3.2,4.8,19.2,20.0,8.2,8.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-3.2,4.8,20.0,20.8,8.4,8.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-3.4,-3.2,20.2,20.8,8.4,8.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-3.4,4.8,20.8,21.4,8.6,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Steps', XB=-3.6,4.8,21.4,22.0,6.6,9.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=4.8,5.4,-5.8,0.8,6.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=4.8,5.4,0.8,6.0,6.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=4.8,5.4,7.6,22.8,6.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=4.6,4.8,3.4,4.0,6.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=4.6,4.8,12.6,13.2,6.6,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=4.2,4.8,3.4,4.0,6.6,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=4.2,4.8,12.6,13.2,6.6,9.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Doors', XB=4.8,5.4,6.8,7.6,6.6,9.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=4.8,5.4,6.0,7.6,9.0,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-1.6,-1.4,0.8,6.2,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Doors', XB=4.8,5.4,6.0,6.8,6.6,9.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=9.6,9.8,27.4,27.6,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Doors', XB=4.8,5.4,22.8,23.8,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=2.4,5.4,-6.0,-5.8,11.0,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Balcony Balustrade', XB=2.4,2.6,0.8,22.0,9.0,10.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Balcony Balustrade', XB=2.4,4.8,-5.8,-5.6,9.2,11.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Balcony Balustrade', XB=2.4,4.8,-5.8,-5.6,6.6,9.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='1', XB=8.7,8.8,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT2'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT2'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT2'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT2'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT2'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT3'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT3'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT3'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT3'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT3'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT3'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT3'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT4'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT5'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT6'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT7'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT8'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT9'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT10'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT11'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT12'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT13'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT14'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT15'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT16'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT17'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT18'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT19'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT20'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT21'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT22'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-0.5,-0.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-0.6,-0.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-0.7,-0.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-0.8,-0.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-0.9,-0.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.0,-0.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.1,-1.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.2,-1.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.3,-1.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.4,-1.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.5,-1.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.9,10.0,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.8,9.9,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.7,9.8,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.6,9.7,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.5,9.6,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.4,9.5,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.3,9.4,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.2,9.3,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.1,9.2,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=9.0,9.1,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.9,9.0,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.8,8.9,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.7,8.8,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.6,8.7,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.5,8.6,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.4,8.5,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.3,8.4,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.2,8.3,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.1,8.2,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=8.0,8.1,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=7.9,8.0,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=7.8,7.9,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=7.7,7.8,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=7.6,7.7,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT23'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.8,-2.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.7,-2.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.6,-2.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.5,-2.4,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.4,-2.3,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.3,-2.2,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.2,-2.1,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.1,-2.0,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-2.0,-1.9,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-1.9,-1.8,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-1.8,-1.7,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-1.7,-1.6,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='Fire Block', XB=7.5,7.6,-1.6,-1.5,0.0,0.1, SURF_IDS='FIRE','ADIABATIC','ADIABATIC', DEVC_ID='TIMER->OUT24'/ 
&OBST ID='L00 Reception Walls', XB=2.4,11.1,0.2,0.8,-8.326673E-17,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Walls', XB=10.5,11.1,-4.4,0.2,-8.326673E-17,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Walls', XB=10.5,11.1,-8.6,-4.4,-8.326673E-17,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Walls', XB=10.5,14.4,-9.2,-8.6,-8.326673E-17,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Walls', XB=14.4,17.2,-9.2,-8.6,1.0,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Level 00 Reception Slab', XB=5.6,11.0,-1.0,0.8,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.5,6.0,-11.0,-9.7,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.4,6.0,-11.6,-11.0,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.4,6.0,-9.7,-9.2,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.3,6.0,-11.9,-11.6,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.3,6.0,-9.2,-8.8,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.2,6.0,-12.2,-11.9,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.2,6.0,-8.8,-8.5,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.1,6.0,-12.5,-12.2,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.1,6.0,-8.5,-8.3,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.082467E-15,6.0,-12.7,-12.5,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.082467E-15,6.0,-8.3,-8.0,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.1,6.0,-12.8,-12.7,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.1,6.0,-8.0,-7.9,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.2,6.0,-13.0,-12.8,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.2,6.0,-7.9,-7.7,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.3,6.0,-13.1,-13.0,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.3,6.0,-7.7,-7.5,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.4,6.0,-13.2,-13.1,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.4,6.0,-7.5,-7.4,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.5,6.0,-13.4,-13.2,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.5,6.0,-7.4,-7.2,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.6,6.0,-13.6,-13.4,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.6,6.0,-7.2,-7.1,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.7,6.0,-13.7,-13.6,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.7,6.0,-7.1,-7.0,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.8,6.0,-13.8,-13.7,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.8,6.0,-7.0,-6.9,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.9,6.0,-14.0,-13.8,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.9,6.0,-6.9,-6.7,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.0,6.0,-14.1,-14.0,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.0,6.0,-6.7,-6.6,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.1,6.0,-14.2,-14.1,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.1,6.0,-6.6,-6.5,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.2,6.0,-14.4,-14.2,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.3,6.0,-14.5,-14.4,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.3,6.0,-6.5,-6.4,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.4,6.0,-6.4,-6.3,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.5,6.0,-14.6,-14.5,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.5,6.0,-6.3,-6.2,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.6,6.0,-6.2,-6.1,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.7,6.0,-14.7,-14.6,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.9,6.0,-14.8,-14.7,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.0,6.0,-14.9,-14.8,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.2,6.0,-15.0,-14.9,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.3,6.0,-6.1,-6.0,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.4,6.0,-6.0,-4.4,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.5,6.0,-15.1,-15.0,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.7,6.0,-15.2,-15.1,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.9,6.0,-15.3,-15.2,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=3.0,6.0,-15.4,-15.3,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=3.2,6.0,-15.5,-15.4,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=3.6,6.0,-15.6,-15.5,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=4.1,6.0,-15.7,-15.6,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.4,5.6,-1.0,0.8,6.2,6.4, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.4,14.4,-4.4,-1.0,6.2,6.4, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=6.0,6.8,-15.7,-15.6,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=6.0,8.7,-15.6,-5.8,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=6.0,14.4,-5.8,-4.4,6.2,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.4,5.6,-1.0,0.8,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.4,6.0,-4.4,-1.0,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.4,11.1,-4.4,0.8,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=6.0,6.8,-15.7,-15.6,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=6.0,11.1,-15.6,-4.4,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.5,6.0,-11.0,-9.7,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.4,6.0,-11.6,-11.0,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.4,6.0,-9.7,-9.2,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.3,6.0,-11.9,-11.6,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.3,6.0,-9.2,-8.8,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.2,6.0,-12.2,-11.9,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.2,6.0,-8.8,-8.5,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.1,6.0,-12.5,-12.2,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=-0.1,6.0,-8.5,-8.3,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.082467E-15,6.0,-12.7,-12.5,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.082467E-15,6.0,-8.3,-8.0,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.1,6.0,-12.8,-12.7,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.1,6.0,-8.0,-7.9,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.2,6.0,-13.0,-12.8,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.2,6.0,-7.9,-7.7,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.3,6.0,-13.1,-13.0,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.3,6.0,-7.7,-7.5,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.4,6.0,-13.2,-13.1,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.4,6.0,-7.5,-7.4,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.5,6.0,-13.4,-13.2,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.5,6.0,-7.4,-7.2,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.6,6.0,-13.6,-13.4,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.6,6.0,-7.2,-7.1,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.7,6.0,-13.7,-13.6,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.7,6.0,-7.1,-7.0,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.8,6.0,-13.8,-13.7,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.8,6.0,-7.0,-6.9,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.9,6.0,-14.0,-13.8,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=0.9,6.0,-6.9,-6.7,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.0,6.0,-14.1,-14.0,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.0,6.0,-6.7,-6.6,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.1,6.0,-14.2,-14.1,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.1,6.0,-6.6,-6.5,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.2,6.0,-14.4,-14.2,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.3,6.0,-14.5,-14.4,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.3,6.0,-6.5,-6.4,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.4,6.0,-6.4,-6.3,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.5,6.0,-14.6,-14.5,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.5,6.0,-6.3,-6.2,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.6,6.0,-6.2,-6.1,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.7,6.0,-14.7,-14.6,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=1.9,6.0,-14.8,-14.7,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.0,6.0,-14.9,-14.8,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.2,6.0,-15.0,-14.9,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.3,6.0,-6.1,-6.0,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.4,6.0,-6.0,-4.4,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.5,6.0,-15.1,-15.0,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.7,6.0,-15.2,-15.1,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=2.9,6.0,-15.3,-15.2,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=3.0,6.0,-15.4,-15.3,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=3.2,6.0,-15.5,-15.4,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=3.6,6.0,-15.6,-15.5,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 00 Reception Slab', XB=4.1,6.0,-15.7,-15.6,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Columns', XB=5.6,5.8,-5.2,-5.0,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=5.6,5.8,-5.2,-5.0,3.4,6.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=5.3,5.5,-5.5,-5.3,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=5.3,5.5,-5.5,-5.3,3.4,6.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=5.0,5.2,-5.8,-5.6,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=5.0,5.2,-5.8,-5.6,3.4,6.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=10.3,10.5,-5.2,-5.0,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=10.3,10.5,-5.2,-5.0,3.4,6.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=10.0,10.2,-5.5,-5.3,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=10.0,10.2,-5.5,-5.3,3.4,6.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=9.7,9.9,-5.8,-5.6,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Columns', XB=9.7,9.9,-5.8,-5.6,3.4,6.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.0,6.1,-14.2,-14.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.1,6.2,-14.3,-14.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.2,6.3,-14.4,-14.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.3,6.4,-14.5,-14.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.4,6.5,-14.6,-14.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.5,6.6,-14.7,-14.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.6,6.7,-14.8,-14.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.7,6.8,-14.9,-14.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.0,6.0,-14.1,-14.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.0,6.8,-15.7,-15.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.5,-0.4,-10.9,-9.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.5,-0.4,-11.0,-10.9,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.3,-9.7,-9.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.3,-11.6,-11.0,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.3,-0.2,-9.2,-8.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.3,-0.2,-11.9,-11.6,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-0.1,-8.8,-8.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-0.1,-12.2,-11.9,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.1,1.082467E-15,-8.5,-8.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.1,1.082467E-15,-12.5,-12.2,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.1,-8.3,-8.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.1,-12.6,-12.5,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.2,-8.1,-8.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.2,-12.7,-12.6,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.1,0.2,-8.4,-8.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.1,0.2,-8.0,-7.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.1,0.2,-12.8,-12.7,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.3,-8.5,-8.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.3,-7.9,-7.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.3,-12.9,-12.8,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.4,-13.0,-12.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.3,0.4,-13.1,-13.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.3,0.4,-8.6,-8.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.3,0.4,-7.7,-7.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.5,-13.2,-13.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.5,-8.7,-8.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.5,-7.5,-7.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.6,-13.3,-13.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.6,-8.8,-8.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.6,-7.4,-7.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.7,-13.4,-13.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.7,-7.3,-7.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.7,-13.5,-13.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.7,-8.9,-8.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.7,-7.2,-7.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.8,-13.6,-13.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.7,0.8,-13.7,-13.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.7,0.8,-9.0,-8.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.7,0.8,-7.1,-7.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,0.9,-13.8,-13.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,0.9,-9.1,-9.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,0.9,-7.0,-6.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.0,-13.9,-13.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.0,-9.2,-9.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.0,-6.9,-6.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.1,-14.0,-13.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.1,-6.8,-6.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.0,1.1,-14.1,-14.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.0,1.1,-9.3,-9.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.0,1.2,-6.7,-6.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.1,1.2,-14.2,-14.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.1,1.2,-9.4,-9.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.1,1.3,-6.6,-6.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.2,1.3,-14.3,-14.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.2,1.4,-14.4,-14.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.2,1.4,-9.5,-9.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.3,1.4,-6.5,-6.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.3,1.5,-14.5,-14.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.3,1.5,-9.6,-9.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.4,1.5,-6.4,-6.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.4,1.6,-9.7,-9.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.5,1.6,-6.3,-6.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.5,1.7,-14.6,-14.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.5,1.7,-9.8,-9.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.6,1.8,-9.9,-9.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.6,2.4,-6.2,-6.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.7,1.9,-14.7,-14.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.7,1.9,-10.0,-9.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.8,2.0,-10.1,-10.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.9,2.1,-14.8,-14.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.9,2.1,-10.2,-10.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.0,2.2,-10.3,-10.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.0,2.3,-14.9,-14.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.1,2.3,-10.4,-10.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.2,2.4,-10.5,-10.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.2,2.5,-15.0,-14.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.3,2.4,-6.1,-6.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.3,2.5,-10.6,-10.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.4,2.6,-10.7,-10.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.5,2.7,-15.1,-15.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.5,2.7,-10.8,-10.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.6,2.8,-10.9,-10.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.7,2.9,-15.2,-15.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.7,2.9,-11.0,-10.9,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.8,3.0,-11.1,-11.0,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.9,3.1,-15.3,-15.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.9,3.1,-11.2,-11.1,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.0,3.2,-15.4,-15.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.0,3.2,-11.3,-11.2,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.1,3.3,-11.4,-11.3,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.2,3.4,-11.5,-11.4,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.2,3.6,-15.5,-15.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.3,3.5,-11.6,-11.5,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.4,3.6,-11.7,-11.6,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.6,3.7,-11.8,-11.7,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.6,4.1,-15.6,-15.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.7,3.8,-11.9,-11.8,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.8,3.9,-12.0,-11.9,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.9,4.0,-12.1,-12.0,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.0,4.1,-12.2,-12.1,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.1,4.2,-12.3,-12.2,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.1,6.0,-15.7,-15.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.2,4.3,-12.4,-12.3,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.3,4.4,-12.5,-12.4,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.4,4.5,-12.6,-12.5,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.5,4.6,-12.7,-12.6,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.6,4.7,-12.8,-12.7,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.7,4.8,-12.9,-12.8,2.0,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.8,4.9,-13.0,-12.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.9,5.0,-13.1,-13.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.0,5.1,-13.2,-13.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.1,5.2,-13.3,-13.2,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.2,5.3,-13.4,-13.3,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.3,5.4,-13.5,-13.4,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.4,5.5,-13.6,-13.5,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.5,5.6,-13.7,-13.6,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.6,5.7,-13.8,-13.7,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.7,5.8,-13.9,-13.8,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.8,5.9,-14.0,-13.9,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.9,6.0,-14.1,-14.0,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.7,4.8,-12.9,-12.9,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.0,6.0,-14.2,-14.1,-8.326673E-17,3.4, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.5,-0.4,-11.0,-9.7,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.3,-11.6,-11.0,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.3,-9.7,-9.2,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.3,-0.2,-11.9,-11.6,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.3,-0.2,-9.2,-8.8,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-0.1,-12.2,-11.9,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-0.1,-8.8,-8.5,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.1,1.082467E-15,-12.5,-12.2,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.1,1.082467E-15,-8.5,-8.3,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.1,-12.6,-12.5,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.1,-8.3,-8.1,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.2,-12.7,-12.6,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.2,-8.1,-8.0,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.1,0.2,-8.4,-8.3,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.1,0.2,-12.8,-12.7,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.1,0.2,-8.0,-7.9,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.3,-8.5,-8.4,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.3,-12.9,-12.8,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.3,-7.9,-7.7,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.4,-13.0,-12.9,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.3,0.4,-8.6,-8.5,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.3,0.4,-13.1,-13.0,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.3,0.4,-7.7,-7.5,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.5,-8.7,-8.6,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.5,-13.2,-13.1,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.5,-7.5,-7.4,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.6,-8.8,-8.7,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.6,-13.3,-13.2,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.6,-7.4,-7.3,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.7,-13.4,-13.3,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.5,0.7,-7.3,-7.2,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.7,-8.9,-8.8,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.7,-13.5,-13.4,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.7,-7.2,-7.1,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.8,-13.6,-13.5,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.7,0.8,-9.0,-8.9,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.7,0.8,-13.7,-13.6,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.7,0.8,-7.1,-7.0,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,0.9,-9.1,-9.0,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,0.9,-13.8,-13.7,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,0.9,-7.0,-6.9,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.0,-9.2,-9.1,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.0,-13.9,-13.8,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.0,-6.9,-6.8,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.1,-14.0,-13.9,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.9,1.1,-6.8,-6.7,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.0,1.1,-9.3,-9.2,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.0,1.1,-14.1,-14.0,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.0,1.2,-6.7,-6.6,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.1,1.2,-9.4,-9.3,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.1,1.2,-14.2,-14.1,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.1,1.3,-6.6,-6.5,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.2,1.3,-14.3,-14.2,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.2,1.4,-9.5,-9.4,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.2,1.4,-14.4,-14.3,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.3,1.4,-6.5,-6.4,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.3,1.5,-9.6,-9.5,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.3,1.5,-14.5,-14.4,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.4,1.5,-6.4,-6.3,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.4,1.6,-9.7,-9.6,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.5,1.6,-6.3,-6.2,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.5,1.7,-9.8,-9.7,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.5,1.7,-14.6,-14.5,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.6,1.8,-9.9,-9.8,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.6,2.4,-6.2,-6.1,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.7,1.9,-10.0,-9.9,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.7,1.9,-14.7,-14.6,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.8,2.0,-10.1,-10.0,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.9,2.1,-10.2,-10.1,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.9,2.1,-14.8,-14.7,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.0,2.2,-10.3,-10.2,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.0,2.3,-14.9,-14.8,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.1,2.3,-10.4,-10.3,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.2,2.4,-10.5,-10.4,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.2,2.5,-15.0,-14.9,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.3,2.4,-6.1,-6.0,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.3,2.5,-10.6,-10.5,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.4,2.6,-10.7,-10.6,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.5,2.7,-10.8,-10.7,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.5,2.7,-15.1,-15.0,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.6,2.8,-10.9,-10.8,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.7,2.9,-11.0,-10.9,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.7,2.9,-15.2,-15.1,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.8,3.0,-11.1,-11.0,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.9,3.1,-11.2,-11.1,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.9,3.1,-15.3,-15.2,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.0,3.2,-11.3,-11.2,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.0,3.2,-15.4,-15.3,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.1,3.3,-11.4,-11.3,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.2,3.4,-11.5,-11.4,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.2,3.6,-15.5,-15.4,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.3,3.5,-11.6,-11.5,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.4,3.6,-11.7,-11.6,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.6,3.7,-11.8,-11.7,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.6,4.1,-15.6,-15.5,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.7,3.8,-11.9,-11.8,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.8,3.9,-12.0,-11.9,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.9,4.0,-12.1,-12.0,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.0,4.1,-12.2,-12.1,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.1,4.2,-12.3,-12.2,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.1,6.0,-15.7,-15.6,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.2,4.3,-12.4,-12.3,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.3,4.4,-12.5,-12.4,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.4,4.5,-12.6,-12.5,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.5,4.6,-12.7,-12.6,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.6,4.7,-12.8,-12.7,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.7,4.8,-12.9,-12.8,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.8,4.9,-13.0,-12.9,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.9,5.0,-13.1,-13.0,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.0,5.1,-13.2,-13.1,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.1,5.2,-13.3,-13.2,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.2,5.3,-13.4,-13.3,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.3,5.4,-13.5,-13.4,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.4,5.5,-13.6,-13.5,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.5,5.6,-13.7,-13.6,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.6,5.7,-13.8,-13.7,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.7,5.8,-13.9,-13.8,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.8,5.9,-14.0,-13.9,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=5.9,6.0,-14.1,-14.0,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.0,6.0,-14.2,-14.1,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.0,6.8,-15.7,-15.6,3.4,7.0, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.0,6.1,-14.2,-14.1,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.1,6.2,-14.3,-14.2,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.2,6.3,-14.4,-14.3,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.3,6.4,-14.5,-14.4,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.4,6.5,-14.6,-14.5,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.5,6.6,-14.7,-14.6,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.6,6.7,-14.8,-14.7,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.7,6.8,-14.9,-14.8,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=6.0,6.0,-14.1,-14.0,3.4,6.2, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.6,-0.4,-10.4,-10.2,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.2,-11.8,-11.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.2,-9.4,-9.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-2.775558E-16,-12.4,-12.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-2.775558E-16,-8.6,-8.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-2.775558E-16,0.2,-12.8,-12.6,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-2.775558E-16,0.2,-8.2,-8.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.4,-13.0,-12.8,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.4,-7.8,-7.6,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.6,-13.4,-13.2,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.6,-7.4,-7.2,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.8,-13.6,-13.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.6,0.8,-7.2,-7.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,1.0,-14.0,-13.8,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,1.0,-7.0,-6.8,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.0,1.2,-14.2,-14.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.0,1.2,-6.8,-6.6,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.2,1.4,-14.4,-14.2,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.2,1.4,-6.6,-6.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.4,1.6,-14.6,-14.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.4,1.6,-6.4,-6.2,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.6,2.4,-6.2,-6.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.8,2.0,-14.8,-14.6,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.2,2.4,-15.0,-14.8,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.6,2.8,-15.2,-15.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.0,3.2,-15.4,-15.2,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.4,3.8,-15.6,-15.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.6,1.8,-14.6,-14.6,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.0,2.2,-14.8,-14.8,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.4,2.6,-15.0,-15.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.8,3.0,-15.2,-15.2,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.2,3.4,-15.4,-15.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.8,6.8,-15.6,-15.6,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.4,-11.4,-10.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.4,-10.2,-9.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-0.2,-12.0,-11.8,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-0.2,-9.0,-8.6,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-2.775558E-16,-2.775558E-16,-12.6,-12.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-2.775558E-16,-2.775558E-16,-8.4,-8.2,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.2,-8.0,-7.8,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.4,-13.2,-13.0,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.4,0.4,-7.6,-7.4,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.8,0.8,-13.8,-13.6,7.0,10.8, SURF_ID='GLASS - Red Entrance Glazing Finish'/ 
&OBST ID='Heritage Centre Slab', XB=44.4,52.8,-21.8,-21.4,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Slab', XB=44.4,52.8,-33.6,-26.0,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Slab', XB=44.4,52.8,-25.0,-21.8,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Slab', XB=44.6,52.8,-35.0,-33.6,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Slab', XB=44.6,52.8,-26.0,-25.0,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Slab', XB=52.8,53.0,-35.0,-34.0,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Slab', XB=52.8,57.6,-34.0,-25.8,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Slab', XB=53.0,57.6,-25.8,-25.6,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Slab', XB=52.8,52.8,-25.8,-25.2,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-21.8,-21.0,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-21.8,-21.0,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-28.0,-26.4,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-24.6,-24.2,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-28.0,-26.4,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-24.6,-21.8,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-28.0,-26.4,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-24.6,-21.8,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-26.4,-26.0,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-25.0,-24.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-26.4,-26.0,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-25.0,-24.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-26.4,-26.0,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-25.0,-24.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.6,45.0,-26.0,-25.0,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.6,45.0,-26.0,-25.0,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.6,45.0,-26.0,-25.0,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-33.2,-31.4,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-33.2,-31.4,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,44.8,-33.2,-31.4,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-33.6,-33.2,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-33.6,-33.2,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.4,45.0,-33.6,-33.2,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.6,45.0,-34.6,-33.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.6,45.0,-34.6,-33.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=44.6,45.0,-34.6,-33.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-35.0,-34.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-35.0,-34.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-35.0,-34.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.6,52.8,-34.6,-33.2,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.6,52.8,-34.6,-33.2,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.6,52.8,-34.6,-33.2,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-35.0,-34.0,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-35.0,-34.0,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-35.0,-34.0,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.4,-33.6,-33.2,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.4,-33.6,-33.2,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.4,-33.6,-33.2,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.8,-34.0,-33.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.8,-34.0,-33.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.8,-34.0,-33.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-26.2,-24.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-26.2,-24.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.4,52.8,-26.2,-24.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.6,52.8,-26.4,-26.2,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.6,52.8,-26.4,-26.2,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.6,52.8,-26.4,-26.2,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.2,-26.4,-26.2,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.2,-26.4,-26.2,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.2,-26.4,-26.2,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.4,-26.2,-26.0,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.4,-26.2,-26.0,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.4,-26.2,-26.0,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=53.0,57.6,-26.0,-25.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=53.0,57.6,-26.0,-25.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=53.0,57.6,-26.0,-25.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=56.4,57.6,-34.0,-33.6,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=56.4,57.6,-34.0,-33.6,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=56.4,57.6,-34.0,-33.6,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=57.2,57.6,-33.6,-26.0,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=57.2,57.6,-33.6,-26.0,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=57.2,57.6,-33.6,-26.0,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-26.0,-25.8,3.0,3.0, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-26.0,-25.8,5.6,5.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-26.0,-25.8,6.8,6.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-26.0,-25.8,7.6,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-25.8,-25.8,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-25.8,-25.8,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,53.0,-25.8,-25.8,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,52.8,-26.0,-25.2,3.0,5.6, SURF_ID='Internal Walls - Dabo Wall Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,52.8,-26.0,-25.2,5.6,6.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Wall', XB=52.8,52.8,-26.0,-25.2,6.8,7.6, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Heritage Centre Column', XB=46.0,46.4,-21.4,-21.0,3.0,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Column', XB=50.8,51.2,-21.4,-21.0,3.0,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Heritage Centre Roof', XB=44.4,52.8,-21.8,-21.4,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Roof', XB=44.4,52.8,-33.6,-26.0,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Roof', XB=44.4,52.8,-25.0,-21.8,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Roof', XB=44.6,52.8,-35.0,-33.6,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Roof', XB=44.6,52.8,-26.0,-25.0,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Roof', XB=52.8,53.0,-35.0,-34.0,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Roof', XB=52.8,57.6,-34.0,-25.8,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Roof', XB=53.0,57.6,-25.8,-25.6,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Heritage Centre Roof', XB=52.8,52.8,-25.8,-25.2,7.6,8.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=6.0,14.4,-5.0,-4.4,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=10.5,14.4,-15.6,-11.4,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=10.5,14.4,-9.2,-5.0,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=2.4,6.0,-5.0,-4.4,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=2.4,5.6,-1.0,0.8,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=2.4,14.4,-4.4,-1.0,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=14.4,40.6,-15.6,-11.4,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=14.4,40.6,-9.2,-5.2,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=17.2,40.6,-11.4,-9.2,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Floor Slab', XB=14.4,14.4,-5.2,-4.4,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Balustrade', XB=6.0,10.7,-5.0,-4.8,3.0,3.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,10.7,-9.0,-5.0,3.0,3.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,14.4,-9.2,-9.0,3.0,3.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=2.4,6.0,-5.0,-4.8,3.0,3.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=2.4,6.0,-5.0,-4.8,3.4,6.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=6.0,10.7,-5.0,-4.8,3.4,6.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,10.7,-9.0,-7.8,3.4,4.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,10.7,-7.8,-5.0,3.4,6.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,14.4,-9.2,-9.0,3.4,4.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=14.4,17.2,-9.2,-9.0,3.0,4.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,10.7,-15.0,-11.6,3.0,3.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,14.4,-11.6,-11.4,3.0,3.4, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,10.7,-15.0,-11.6,3.4,4.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=10.5,14.4,-11.6,-11.4,3.4,4.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Balustrade', XB=14.4,17.2,-11.6,-11.4,3.0,4.2, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=31.6,31.8,-14.8,-6.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=31.6,40.0,-15.0,-14.8,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=31.6,40.0,-6.0,-5.8,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=35.6,36.0,-14.8,-6.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=39.8,40.0,-14.8,-6.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=17.6,17.8,-14.6,-13.2,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=17.6,31.2,-14.8,-14.6,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=17.6,31.2,-13.2,-13.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=31.0,31.2,-14.6,-13.2,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=26.2,26.4,-7.6,-6.2,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=26.2,31.2,-7.8,-7.6,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=26.2,31.2,-6.2,-6.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=31.0,31.2,-7.6,-6.2,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=17.6,17.8,-7.6,-6.2,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=17.6,22.6,-7.8,-7.6,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=17.6,22.6,-6.2,-6.0,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Ceiling', XB=22.4,22.6,-7.6,-6.2,6.2,6.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Factory Hall Slab', XB=40.6,40.8,-16.2,-5.4,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Slab', XB=40.8,61.2,-16.2,-5.4,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Slab', XB=40.6,61.2,-21.4,-16.2,2.8,3.0, SURF_ID='Slab'/ 
&OBST ID='Factory Hall Walls', XB=40.6,41.0,-21.0,-20.6,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.6,42.2,-21.4,-21.0,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.6,40.8,-16.2,-15.0,3.0,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.6,40.8,-16.2,-15.0,7.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.8,41.0,-16.2,-15.0,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=40.6,41.0,-19.0,-16.2,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=59.8,61.2,-5.8,-5.4,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=60.8,61.2,-16.2,-5.8,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=56.2,61.2,-21.4,-21.0,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Walls', XB=60.8,61.2,-21.0,-16.2,3.0,8.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Column', XB=49.0,49.4,-15.6,-15.2,3.0,8.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Column', XB=52.6,53.0,-15.6,-15.2,3.0,8.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Lift Walls', XB=53.8,54.2,-21.4,-18.8,3.0,11.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Lift Walls', XB=53.8,54.6,-18.8,-18.4,3.0,11.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Lift Walls', XB=55.4,56.4,-18.8,-18.4,3.0,11.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Lift Walls', XB=56.0,56.4,-21.4,-18.8,3.0,11.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Factory Hall Lift Roof', XB=53.8,56.4,-21.4,-18.4,11.0,11.4, SURF_ID='Slab'/ 
&OBST ID='Lift Lobby Walls', XB=2.4,5.6,0.2,0.8,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Lift Lobby Walls', XB=5.0,5.6,-1.0,0.2,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Lift Lobby Walls', XB=5.0,11.6,-1.6,-1.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Lift Lobby Walls', XB=12.6,14.4,-1.6,-1.0,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Lift Lobby Walls', XB=13.8,14.4,-1.8,-1.6,3.0,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,-1.0,-4.4,0.2,-8.326673E-17,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,2.4,0.2,0.8,-8.326673E-17,2.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,-1.0,-5.4,-4.4,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,2.4,-6.0,-5.4,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=1.8,2.4,-5.4,-4.8,-8.326673E-17,3.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,-1.0,-5.4,-4.4,3.4,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,2.4,-6.0,-5.4,3.4,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=1.8,2.4,-5.4,-4.8,3.4,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,-1.0,-4.4,0.2,2.8,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,2.4,0.2,0.8,2.8,6.4, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,-1.0,-5.4,-4.4,7.0,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,2.4,-6.0,-5.4,7.0,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=1.8,2.4,-5.4,-4.8,7.0,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,-1.0,-4.4,0.2,6.4,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Walls', XB=-1.6,2.4,0.2,0.8,6.4,13.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Main Building Lift Shaft Roof', XB=-1.6,2.4,-6.0,-4.4,13.2,13.4, SURF_ID='Slab'/ 
&OBST ID='Main Building Lift Shaft Roof', XB=-1.6,2.4,-4.4,0.8,13.2,13.4, SURF_ID='Slab'/ 
&OBST ID='Main Building Lift Shaft Slab', XB=-1.6,2.4,-4.4,0.8,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Main Building Lift Shaft Slab', XB=-1.6,2.4,-6.0,-4.4,-0.2,-8.326673E-17, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=-0.6,7.8,-11.0,-9.8,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=-0.4,7.8,-12.0,-11.0,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=-0.4,7.8,-9.8,-8.8,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=-0.2,7.8,-12.6,-12.0,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=-0.2,7.8,-8.8,-8.4,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=-2.775558E-16,7.8,-12.8,-12.6,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=-2.775558E-16,7.8,-8.4,-8.0,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=0.2,7.8,-13.2,-12.8,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=0.2,7.8,-8.0,-7.6,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=0.4,7.8,-13.4,-13.2,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=0.4,7.8,-7.6,-7.2,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=0.6,7.8,-13.8,-13.4,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=0.6,7.8,-7.2,-7.0,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=0.8,7.8,-14.0,-13.8,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=0.8,7.8,-7.0,-6.8,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=1.0,7.8,-14.2,-14.0,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=1.0,7.8,-6.8,-6.6,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=1.2,7.8,-14.6,-14.2,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=1.2,7.8,-6.6,-6.4,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=1.4,7.8,-6.4,-6.2,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=1.6,7.8,-14.8,-14.6,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=1.6,7.8,-6.2,-6.0,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=2.0,7.8,-15.0,-14.8,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=2.4,7.8,-15.2,-15.0,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=2.4,7.8,-6.0,-5.8,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=2.8,7.8,-15.4,-15.2,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=3.2,7.8,-15.6,-15.4,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Level 02 Balcony Gallery Roof', XB=4.0,6.8,-15.8,-15.6,10.8,11.0, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Roof', XB=20.6,21.0,-4.8,-4.4,11.0,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=20.6,28.2,-5.2,-4.8,11.0,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=20.6,28.2,-5.2,-4.4,11.8,12.0, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Balcony Gallery Roof', XB=21.0,21.2,-4.6,-4.4,11.4,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=21.0,27.8,-4.8,-4.6,11.4,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=21.2,27.6,-4.6,-4.4,11.6,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=27.6,27.8,-4.6,-4.4,11.4,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=27.8,28.2,-4.8,-4.4,11.0,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=20.6,21.0,-4.4,1.276756E-15,11.0,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=20.6,28.2,1.276756E-15,0.4,11.0,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=20.6,28.2,-4.4,0.4,11.8,12.0, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Balcony Gallery Roof', XB=21.0,21.2,-4.4,-0.2,11.4,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=21.0,27.8,-0.2,1.276756E-15,11.4,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=21.2,21.4,-4.4,-0.4,11.6,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=21.2,27.6,-0.4,-0.2,11.6,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=27.4,27.6,-4.4,-0.4,11.6,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=27.6,27.8,-4.4,-0.2,11.4,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=27.8,28.2,-4.4,1.276756E-15,11.0,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Roof', XB=21.4,27.4,-4.4,-4.4,11.6,11.8, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Balcony Gallery Sub Level Slab', XB=20.6,28.2,-2.0,0.4,4.6,4.8, SURF_ID='Slab'/ 
&OBST ID='L02 Balcony Gallery Floor Slab', XB=7.8,10.6,-13.0,-7.8,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Balcony Gallery Floor Slab', XB=7.8,14.4,-15.6,-13.0,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Balcony Gallery Floor Slab', XB=7.8,14.4,-7.8,-5.2,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Balcony Gallery Floor Slab', XB=14.4,40.8,-15.6,-13.0,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Balcony Gallery Floor Slab', XB=26.2,40.8,-7.8,-5.2,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Balcony Gallery Floor Slab', XB=31.0,40.8,-13.0,-7.8,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Balcony Gallery Floor Slab', XB=14.4,22.6,-7.8,-5.2,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Balcony Gallery Floor Slab', XB=40.8,41.0,-15.6,-5.2,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='Balcony Gallery Balustrades', XB=10.4,10.6,-13.0,-7.8,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=10.4,14.4,-13.2,-13.0,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=10.4,14.4,-7.8,-7.6,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=14.4,22.6,-7.8,-7.6,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=14.4,31.2,-13.2,-13.0,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=22.4,22.6,-7.6,-5.8,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=26.2,26.4,-7.6,-5.8,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=26.2,31.2,-7.8,-7.6,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=31.0,31.2,-13.0,-7.8,6.6,7.0, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=10.4,10.6,-13.0,-7.8,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=10.4,19.8,-13.2,-13.0,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=10.4,19.8,-7.8,-7.6,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=19.8,22.6,-7.8,-7.6,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=19.8,31.2,-13.2,-13.0,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=22.4,22.6,-7.6,-5.8,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=26.2,26.4,-7.6,-5.8,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=26.2,31.2,-7.8,-7.6,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Balcony Gallery Balustrades', XB=31.0,31.2,-13.0,-7.8,7.0,7.8, SURF_ID='Gypsum -Balcony Balustrades'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,22.8,2.6,2.8,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.4,22.6,1.6,2.4,6.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.4,23.0,1.4,1.6,6.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.4,23.0,2.4,2.6,6.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.0,1.6,2.4,6.8,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.6,23.2,1.6,2.4,9.6,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,2.6,2.8,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=23.0,23.2,1.4,1.6,7.0,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=23.0,23.2,2.4,2.6,7.0,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,5.2,5.4,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,5.6,6.0,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,3.0,5.0,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,21.4,5.4,5.6,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,22.8,2.8,3.0,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.0,3.2,5.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.2,4.6,5.0,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.4,5.0,5.2,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,23.4,3.0,3.2,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=21.0,21.4,5.2,5.4,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=22.8,23.4,2.8,3.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.0,5.2,5.4,7.0,7.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.0,5.2,5.4,7.4,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,2.6,2.8,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,25.8,1.4,1.6,7.0,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,25.8,2.4,2.6,7.0,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.6,26.2,1.6,2.4,9.6,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.8,26.2,1.6,2.4,6.8,7.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.8,26.4,1.4,1.6,6.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.8,26.4,2.4,2.6,6.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.0,28.4,2.6,2.8,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.2,26.4,1.6,2.4,6.8,9.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,26.0,2.8,3.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=25.4,28.0,3.0,3.2,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.0,28.4,2.8,3.0,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,27.8,5.2,5.4,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.0,5.0,5.2,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.4,28.4,5.4,5.6,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.6,28.0,4.6,5.0,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.8,28.0,3.2,5.0,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,5.2,5.4,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,5.6,6.0,7.0,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,3.0,5.0,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.8,28.0,5.2,5.4,7.0,7.0, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.8,28.0,5.2,5.4,7.4,7.4, SURF_ID='Internal Walls - Cornice Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.2,28.0,10.4,10.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=26.2,28.4,10.6,11.0,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=27.8,28.0,8.6,10.4,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=28.0,28.4,8.6,10.6,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,20.8,8.6,10.6,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.4,22.6,10.6,11.0,7.0,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,21.0,8.6,10.4,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Walls', XB=20.8,22.6,10.4,10.6,11.6,11.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Roof', XB=22.4,26.4,1.4,2.6,11.8,12.0, SURF_ID='Slab - Roof Slate'/ 
&OBST ID='Rotunda 1 Slab', XB=20.4,23.4,2.6,2.8,6.8,7.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Slab', XB=25.4,28.4,2.6,2.8,6.8,7.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Slab', XB=20.4,23.4,2.8,4.0,6.8,7.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Slab', XB=20.4,28.4,4.0,11.0,6.8,7.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda 1 Slab', XB=25.4,28.4,2.8,4.0,6.8,7.0, SURF_ID='Slab'/ 
&OBST ID='Rotunda Roof', XB=20.4,28.4,2.6,2.8,11.8,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=20.4,21.4,3.6,10.0,11.8,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=20.4,28.4,2.8,3.6,11.8,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=20.4,28.4,10.0,11.0,11.8,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=21.4,22.0,4.2,9.4,12.0,12.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=21.4,27.4,3.6,4.2,12.0,12.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=21.4,27.4,9.4,10.0,12.0,12.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=22.0,22.6,4.8,8.8,12.8,15.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=22.0,26.8,4.2,4.8,12.8,15.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=22.0,26.8,8.8,9.4,12.8,15.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=22.6,23.2,5.4,8.2,15.8,17.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=22.6,26.2,4.8,5.4,15.8,17.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=22.6,26.2,8.2,8.8,15.8,17.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=23.2,23.8,6.0,7.6,17.0,18.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=23.2,23.8,6.0,7.6,18.0,19.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Rotunda Roof', XB=23.2,25.6,5.4,6.0,17.0,18.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=23.2,25.6,7.6,8.2,17.0,18.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=23.2,25.6,5.4,6.0,18.0,19.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Rotunda Roof', XB=23.2,25.6,7.6,8.2,18.0,19.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Rotunda Roof', XB=25.0,25.6,6.0,7.6,17.0,18.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=25.0,25.6,6.0,7.6,18.0,19.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='Rotunda Roof', XB=25.6,26.2,5.4,8.2,15.8,17.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=26.2,26.8,4.8,8.8,12.8,15.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=26.8,27.4,4.2,9.4,12.0,12.8, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda Roof', XB=27.4,28.4,3.6,10.0,11.8,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='Rotunda 1 Glass Roof Slab', XB=23.2,25.6,5.4,8.2,18.8,19.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-1.6,5.4,0.8,1.2,6.2,6.4, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-3.8,5.4,21.4,22.8,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-3.6,5.4,20.2,21.4,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-3.4,5.4,19.0,20.2,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-3.2,5.4,17.8,19.0,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-3.0,5.4,16.8,17.8,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-2.8,5.4,15.6,16.8,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-2.6,5.4,14.4,15.6,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-2.4,5.4,13.2,14.4,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-2.2,5.4,11.6,13.2,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-2.0,5.4,9.4,11.6,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-1.8,5.4,7.2,9.4,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L02 Garden Gallery Slab', XB=-1.6,5.4,0.8,7.2,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.0,-3.8,22.4,23.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-3.8,-3.6,22.0,22.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.2,-4.0,23.0,23.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.0,-5.8,29.0,29.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-5.8,-5.6,28.4,29.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-5.6,-5.4,27.8,28.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-5.4,-5.2,27.2,27.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-5.4,-5.0,27.0,27.2,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-5.2,-5.0,26.4,27.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-5.0,-4.8,25.8,26.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.8,-4.6,25.0,25.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.6,-4.4,24.4,25.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.4,-4.2,23.8,24.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.4,-4.0,23.6,23.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.2,-4.0,23.0,23.6,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.0,-3.8,23.0,23.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.6,4.8,28.6,29.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.8,5.0,27.0,28.6,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=5.0,5.2,26.4,27.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=5.0,5.4,26.2,26.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=5.4,6.0,26.4,26.6,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=6.0,6.8,26.6,26.8,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=6.8,7.6,26.8,27.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=7.4,8.2,27.0,27.2,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=8.2,8.6,27.2,27.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=8.6,9.2,27.2,27.4,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=9.0,9.6,27.4,27.6,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-8.6,-8.2,36.0,36.2,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-8.4,-8.2,35.4,36.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-8.2,-8.0,35.0,35.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-8.2,-7.6,36.2,36.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-8.0,-7.8,34.4,35.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.8,-7.6,34.0,34.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.8,-7.4,33.8,34.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.8,-7.2,36.4,36.6,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.6,-7.4,33.4,33.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.4,-7.2,32.8,33.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.2,-7.0,32.4,32.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.2,-6.8,32.2,32.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.2,-6.8,36.6,36.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-7.0,-6.8,31.8,32.2,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.8,-6.6,31.2,31.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.8,-6.4,36.8,37.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.6,-6.4,30.6,31.2,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.4,-6.2,30.2,30.6,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.4,-6.0,37.0,37.2,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.2,-6.0,29.6,30.2,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.0,-5.8,29.4,29.6,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-6.0,-5.4,37.2,37.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-5.6,-5.0,37.4,37.6,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-5.0,-4.6,37.6,37.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.6,-4.2,37.8,38.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-4.2,-3.8,38.0,38.2,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-3.8,-3.2,38.2,38.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-3.2,-2.8,38.4,38.6,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-2.8,-2.4,38.6,38.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-2.4,-2.0,38.8,39.0,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-2.0,-1.4,39.0,39.2,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-1.6,-1.0,39.2,39.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-1.0,-0.6,39.4,39.6,11.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-0.6,-0.2,39.6,39.8,11.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-0.2,0.2,39.8,40.0,11.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=0.2,0.8,40.0,40.2,11.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=0.6,0.8,40.2,40.4,11.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=0.8,1.2,40.2,40.4,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=1.2,1.6,40.4,40.6,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=1.6,1.8,40.6,40.8,9.2,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=1.8,2.0,40.6,40.8,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=2.0,2.2,40.0,40.6,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=2.2,2.4,39.4,40.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=2.4,2.6,38.8,39.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=2.6,2.8,38.2,38.8,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=2.8,3.0,37.4,38.2,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=3.0,3.2,36.8,37.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=3.0,3.4,36.6,36.8,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=3.2,3.4,36.0,36.6,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=3.4,3.6,35.2,36.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=3.6,3.8,34.4,35.2,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=3.8,4.0,34.0,34.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=3.8,4.0,33.6,34.0,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.0,4.2,32.6,33.6,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.2,4.4,31.4,32.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.2,4.4,32.0,32.6,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.4,4.6,30.0,31.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.6,4.8,29.4,30.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-1.0,-1.0,39.4,39.6,9.2,11.2, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.6,4.8,28.6,29.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=4.8,5.0,27.0,28.6,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=5.0,5.2,26.4,27.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=5.0,5.4,26.2,26.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=5.4,6.0,26.4,26.6,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=6.0,6.8,26.6,26.8,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=6.8,7.6,26.8,27.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=7.4,8.2,27.0,27.2,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=8.2,8.6,27.2,27.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=8.6,9.2,27.2,27.4,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=9.0,9.6,27.4,27.6,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=9.8,10.4,27.4,27.6,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=10.2,10.8,27.6,27.8,11.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=10.8,11.2,27.6,27.8,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=11.2,11.8,27.8,28.0,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=11.8,12.6,28.0,28.2,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=12.4,13.2,28.2,28.4,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=13.2,13.8,28.4,28.6,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Walls', XB=13.8,14.2,28.6,28.8,9.2,12.0, SURF_ID='Gypsum - Level 3 New Walls'/ 
&OBST ID='L03 Garden Gallery Doors', XB=3.8,4.0,33.6,34.0,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=4.0,4.2,32.6,33.6,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=4.2,4.4,32.0,32.6,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=8.6,9.2,27.2,27.4,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=9.0,9.6,27.4,27.6,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=9.8,10.4,27.4,27.6,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=10.2,10.8,27.6,27.8,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=4.8,5.2,23.8,24.0,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=5.2,6.0,24.0,24.2,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=6.0,6.8,24.2,24.4,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=6.8,7.2,24.4,24.6,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=7.2,7.6,24.4,24.6,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=7.2,7.6,24.4,24.6,11.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=7.6,8.6,24.6,24.8,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=7.6,8.6,24.6,24.8,11.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=8.6,9.0,24.8,25.0,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=8.6,9.0,24.8,25.0,11.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=9.0,9.4,24.8,25.0,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=9.4,10.2,25.0,25.2,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=10.2,10.6,25.2,25.4,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=10.6,11.0,25.2,25.4,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=10.6,11.0,25.2,25.4,11.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=11.0,11.4,25.4,25.6,9.2,11.2, SURF_ID='Internal Walls - Wooden Door Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=11.0,11.4,25.4,25.6,11.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=11.4,11.8,25.4,25.6,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=11.8,12.6,25.6,25.8,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=12.6,13.6,25.8,26.0,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=13.6,14.2,28.2,28.4,9.2,12.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=13.6,14.4,26.0,26.2,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=13.6,14.4,28.0,28.2,9.2,12.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=13.8,14.4,27.4,28.0,9.2,12.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=14.0,14.2,28.4,28.6,9.2,12.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=14.0,14.6,26.6,27.4,9.2,12.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=14.2,14.4,26.2,26.4,9.2,12.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=14.2,14.8,26.4,26.6,9.2,12.0, SURF_ID='GLASS - Clear Balustrate Finish'/ 
&OBST ID='L03 Garden Gallery Doors', XB=14.4,14.8,26.2,26.4,9.2,12.0, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Garden Gallery Slab', XB=2.4,5.4,-5.8,-4.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.0,5.4,22.4,23.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-3.8,5.4,22.0,22.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=2.4,5.4,-4.4,22.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.2,-4.0,23.0,23.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.0,4.8,29.0,29.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.8,4.8,28.6,29.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.8,5.0,28.4,28.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.6,5.0,27.8,28.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.4,5.0,27.0,27.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.2,5.2,26.4,27.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.0,13.6,25.8,26.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.0,14.4,26.0,26.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.0,14.8,26.2,26.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.8,10.2,25.0,25.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.8,11.0,25.2,25.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.8,11.8,25.4,25.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.8,12.6,25.6,25.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.6,7.6,24.4,24.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.6,8.6,24.6,24.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.6,9.4,24.8,25.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.4,5.2,23.8,24.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.4,5.4,23.6,23.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.4,6.0,24.0,24.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.4,6.8,24.2,24.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.2,5.4,23.0,23.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=5.4,14.8,26.4,26.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=6.0,14.6,26.6,26.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=6.8,14.6,26.8,27.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=7.4,14.6,27.0,27.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=8.2,14.6,27.2,27.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=9.0,14.4,27.4,27.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=10.2,14.4,27.6,27.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=11.2,14.4,27.8,28.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=11.8,14.4,28.0,28.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=12.4,14.2,28.2,28.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=13.2,14.2,28.4,28.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=13.8,14.2,28.6,28.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-8.6,3.4,36.0,36.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-8.4,3.6,35.4,36.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-8.2,3.4,36.2,36.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-8.2,3.6,35.2,35.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-8.2,3.8,35.0,35.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-8.0,3.8,34.4,35.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.8,3.4,36.4,36.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.8,4.0,33.8,34.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.6,4.0,33.6,33.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.6,4.2,33.4,33.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.4,4.2,32.8,33.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.2,3.4,36.6,36.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.2,4.2,32.6,32.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.2,4.4,32.2,32.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-7.0,4.4,31.8,32.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.8,3.2,36.8,37.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.8,4.4,31.4,31.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.8,4.6,31.2,31.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.6,4.6,30.6,31.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.4,3.2,37.0,37.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.4,4.6,30.2,30.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.2,4.6,30.0,30.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.2,4.8,29.6,30.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.0,3.2,37.2,37.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-6.0,4.8,29.4,29.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.6,3.0,37.4,37.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-5.0,3.0,37.6,37.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.6,3.0,37.8,38.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-4.2,3.0,38.0,38.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-3.8,2.8,38.2,38.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-3.2,2.8,38.4,38.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-2.8,2.8,38.6,38.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-2.4,2.6,38.8,39.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-2.0,2.6,39.0,39.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-1.6,2.6,39.2,39.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-1.0,2.4,39.4,39.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-0.6,2.4,39.6,39.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=-0.2,2.4,39.8,40.0,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=0.2,2.2,40.0,40.2,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=0.6,2.2,40.2,40.4,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=1.2,2.2,40.4,40.6,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Slab', XB=1.6,2.0,40.6,40.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=2.4,5.4,-6.0,-4.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.0,5.4,22.4,23.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-3.8,5.4,21.4,22.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-3.6,5.4,20.2,21.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-3.4,5.4,19.0,20.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-3.2,5.4,17.8,19.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-3.0,5.4,16.6,17.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-2.8,5.4,15.6,16.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-2.6,5.4,14.4,15.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-2.4,5.4,13.2,14.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-2.2,5.4,11.6,13.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-2.0,5.4,9.4,11.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-1.8,5.4,7.2,9.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-1.6,5.4,0.8,7.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=2.4,5.4,-4.4,0.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.2,-4.0,23.0,23.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.0,4.8,29.0,29.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.8,4.8,28.6,29.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.8,5.0,28.4,28.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.6,5.0,27.8,28.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.4,5.0,27.0,27.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.2,5.2,26.4,27.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.0,13.6,25.8,26.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.0,14.4,26.0,26.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.0,14.8,26.2,26.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.8,10.2,25.0,25.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.8,11.0,25.2,25.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.8,11.8,25.4,25.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.8,12.6,25.6,25.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.6,7.6,24.4,24.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.6,8.6,24.6,24.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.6,9.4,24.8,25.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.4,5.2,23.8,24.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.4,5.4,23.6,23.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.4,6.0,24.0,24.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.4,6.8,24.2,24.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.2,5.4,23.0,23.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=5.4,14.8,26.4,26.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=6.0,14.6,26.6,26.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=6.8,14.6,26.8,27.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=7.4,14.6,27.0,27.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=8.2,14.6,27.2,27.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=9.0,14.4,27.4,27.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=10.2,14.4,27.6,27.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=11.2,14.4,27.8,28.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=11.8,14.4,28.0,28.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=12.4,14.2,28.2,28.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=13.2,14.2,28.4,28.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=13.8,14.2,28.6,28.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-8.6,3.4,36.0,36.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-8.4,3.6,35.4,36.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-8.2,3.4,36.2,36.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-8.2,3.6,35.2,35.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-8.2,3.8,35.0,35.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-8.0,3.8,34.4,35.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.8,3.4,36.4,36.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.8,4.0,33.8,34.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.6,4.0,33.6,33.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.6,4.2,33.4,33.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.4,4.2,32.8,33.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.2,3.4,36.6,36.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.2,4.2,32.6,32.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.2,4.4,32.2,32.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-7.0,4.4,31.8,32.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.8,3.2,36.8,37.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.8,4.4,31.4,31.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.8,4.6,31.2,31.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.6,4.6,30.6,31.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.4,3.2,37.0,37.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.4,4.6,30.2,30.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.2,4.6,30.0,30.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.2,4.8,29.6,30.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.0,3.2,37.2,37.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-6.0,4.8,29.4,29.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.6,3.0,37.4,37.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-5.0,3.0,37.6,37.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.6,3.0,37.8,38.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-4.2,3.0,38.0,38.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-3.8,2.8,38.2,38.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-3.2,2.8,38.4,38.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-2.8,2.8,38.6,38.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-2.4,2.6,38.8,39.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-2.0,2.6,39.0,39.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-1.6,2.6,39.2,39.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-1.0,2.4,39.4,39.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-0.6,2.4,39.6,39.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=-0.2,2.4,39.8,40.0,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=0.2,2.2,40.0,40.2,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=0.6,2.2,40.2,40.4,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=1.2,2.2,40.4,40.6,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='L03 Garden Gallery Roof Slab', XB=1.6,2.0,40.6,40.8,12.0,12.8, SURF_ID='Steel - West Extension Roof'/ 
&OBST ID='Hole Slab', XB=-2.8,-1.2,10.8,13.2,6.4,6.6, SURF_ID='Slab'/ 
&OBST ID='Hole Slab', XB=-2.8,-1.2,10.8,13.2,8.6,8.8, SURF_ID='Slab'/ 
&OBST ID='Hole Slab', XB=-1.2,1.0,39.2,40.8,9.0,9.2, SURF_ID='Slab'/ 
&OBST ID='Hole Slab', XB=-1.2,1.0,39.2,40.8,11.2,11.4, SURF_ID='Slab'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.7,2.9,-11.0,-10.9,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.8,3.0,-11.1,-11.0,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=2.9,3.1,-11.2,-11.1,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.0,3.2,-11.3,-11.2,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.1,3.3,-11.4,-11.3,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.2,3.4,-11.5,-11.4,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.3,3.5,-11.6,-11.5,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.4,3.6,-11.7,-11.6,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.6,3.7,-11.8,-11.7,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.7,3.8,-11.9,-11.8,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.8,3.9,-12.0,-11.9,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=3.9,4.0,-12.1,-12.0,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.0,4.1,-12.2,-12.1,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.1,4.2,-12.3,-12.2,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.2,4.3,-12.4,-12.3,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.3,4.4,-12.5,-12.4,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.4,4.5,-12.6,-12.5,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.5,4.6,-12.7,-12.6,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.6,4.7,-12.8,-12.7,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.7,4.8,-12.9,-12.8,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=4.8,4.9,-12.9,-12.9,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.5,-0.4,-11.0,-10.9,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.4,-0.3,-11.6,-11.0,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.3,-0.2,-11.9,-11.6,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.2,-0.1,-12.2,-11.9,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=-0.1,1.082467E-15,-12.5,-12.2,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.1,-12.6,-12.5,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=1.082467E-15,0.2,-12.7,-12.6,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.1,0.2,-12.8,-12.7,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L00 Reception Entrance Glazing', XB=0.2,0.3,-12.9,-12.8,-8.326673E-17,2.0, SURF_ID='GLASS - Red Entrance Glazing Finish', CTRL_ID='invert'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.2,-2.0,11.6,13.0,6.6,8.6, SURF_ID='GLASS - Clear Window Finish', CTRL_ID='invert'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.0,-1.8,11.0,11.6,6.6,8.6, SURF_ID='GLASS - Clear Window Finish', CTRL_ID='invert'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-3.8,-3.6,21.4,22.0,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-3.6,-3.4,20.2,21.4,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-3.4,-3.2,19.0,20.2,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-3.2,-3.0,17.8,19.0,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-3.0,-2.8,16.8,17.8,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-3.0,-2.6,16.6,16.8,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.8,-2.6,15.6,16.6,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.6,-2.4,14.4,15.6,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.4,-2.2,13.2,14.4,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.2,-2.0,13.0,13.2,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.2,-2.0,11.6,13.0,8.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.0,-1.8,9.4,11.0,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-2.0,-1.8,11.0,11.6,8.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-1.8,-1.6,7.2,9.4,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L02 Garden Gallery Walls', XB=-1.6,-1.4,6.2,7.2,6.6,12.0, SURF_ID='GLASS - Clear Window Finish'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-1.0,-0.6,39.4,39.6,9.2,11.2, SURF_ID='GLASS - Clear Window Finish', CTRL_ID='invert'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-0.6,-0.2,39.6,39.8,9.2,11.2, SURF_ID='GLASS - Clear Window Finish', CTRL_ID='invert'/ 
&OBST ID='L03 Garden Gallery Walls', XB=-0.2,0.2,39.8,40.0,9.2,11.2, SURF_ID='GLASS - Clear Window Finish', CTRL_ID='invert'/ 
&OBST ID='L03 Garden Gallery Walls', XB=0.2,0.8,40.0,40.2,9.2,11.2, SURF_ID='GLASS - Clear Window Finish', CTRL_ID='invert'/ 
&OBST ID='L03 Garden Gallery Walls', XB=0.6,0.8,40.2,40.4,9.2,11.2, SURF_ID='GLASS - Clear Window Finish', CTRL_ID='invert'/ 
&OBST ID='L03 Cafe Mass Flow Obstruction Walls', XB=-1.0,0.8,39.2,39.4,9.2,11.2, SURF_ID='Internal Walls - Cream Finish', CTRL_ID='invert'/ 
&OBST ID='L03 Cafe Mass Flow Obstruction Walls', XB=-1.0,0.8,40.6,40.8,9.2,11.2, SURF_ID='Internal Walls - Cream Finish', CTRL_ID='invert'/ 
&OBST ID='L03 Cafe Mass Flow Obstruction Walls', XB=-1.2,-1.0,39.2,40.8,9.2,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L03 Cafe Mass Flow Obstruction Walls', XB=0.8,1.0,39.2,40.8,9.2,11.2, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Mass Flow Obstruction Walls', XB=-2.8,-2.6,11.0,13.0,6.6,8.6, SURF_ID='Internal Walls - Cream Finish', CTRL_ID='invert'/ 
&OBST ID='L02 Garden Gallery Mass Flow Obstruction Walls', XB=-1.4,-1.2,11.0,13.0,6.6,8.6, SURF_ID='Internal Walls - Cream Finish', CTRL_ID='invert'/ 
&OBST ID='L02 Garden Gallery Mass Flow Obstruction Walls', XB=-2.8,-1.2,10.8,11.0,6.6,8.6, SURF_ID='Internal Walls - Cream Finish'/ 
&OBST ID='L02 Garden Gallery Mass Flow Obstruction Walls', XB=-2.8,-1.2,13.0,13.2,6.6,8.6, SURF_ID='Internal Walls - Cream Finish'/ 

&HOLE ID='1.4m2 Vent Hole', XB=8.6,10.0,-15.0,-14.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=10.4,11.8,-15.0,-14.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=22.4,23.8,-15.0,-14.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=24.4,25.8,-15.0,-14.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=36.4,37.8,-15.0,-14.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=38.2,39.6,-15.0,-14.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=8.6,10.0,-7.0,-6.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=10.4,11.8,-7.0,-6.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=22.4,23.8,-7.0,-6.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=24.4,25.8,-7.0,-6.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=36.4,37.8,-7.0,-6.0,11.4,12.8/ 
&HOLE ID='1.4m2 Vent Hole', XB=38.2,39.6,-7.0,-6.0,11.4,12.8/ 

&VENT ID='Mesh Vent: Level 00 Reception 0.1m Mesh [XMAX]', SURF_ID='OPEN', XB=11.2,11.2,-4.4,1.2,-0.4,2.8/ 
&VENT ID='Mesh Vent: Level 00 Reception 0.1m Mesh [XMIN]', SURF_ID='OPEN', XB=-2.2,-2.2,-4.4,1.2,-0.4,2.8/ 
&VENT ID='Mesh Vent: Level 00 Reception 0.1m Mesh [YMAX]', SURF_ID='OPEN', XB=-2.2,11.2,1.2,1.2,-0.4,2.8/ 
&VENT ID='Mesh Vent: Level 00 Reception 0.1m Mesh [ZMIN]', SURF_ID='OPEN', XB=-2.2,11.2,-4.4,1.2,-0.4,-0.4/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 02 [XMAX]', SURF_ID='OPEN', XB=14.4,14.4,-16.2,-4.4,-0.4,1.0/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 02 [YMAX]', SURF_ID='OPEN', XB=11.2,14.4,-4.4,-4.4,-0.4,2.8/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 02 [YMIN]', SURF_ID='OPEN', XB=6.0,14.4,-16.2,-16.2,-0.4,3.4/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 02 [ZMIN]', SURF_ID='OPEN', XB=6.0,14.4,-16.2,-4.4,-0.4,-0.4/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh [XMIN]', SURF_ID='OPEN', XB=-2.4,-2.4,-16.2,-4.4,-0.4,3.4/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh [YMAX]', SURF_ID='OPEN', XB=-2.4,-2.2,-4.4,-4.4,-0.4,3.4/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh [YMIN]', SURF_ID='OPEN', XB=-2.4,6.0,-16.2,-16.2,-0.4,3.4/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh [ZMIN]', SURF_ID='OPEN', XB=-2.4,6.0,-16.2,-4.4,-0.4,-0.4/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 03 [XMIN]', SURF_ID='OPEN', XB=-2.4,-2.4,-16.2,-4.4,3.4,7.0/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 03 [YMAX]', SURF_ID='OPEN', XB=-2.4,-2.2,-4.4,-4.4,3.4,6.4/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 03 [YMIN]', SURF_ID='OPEN', XB=-2.4,6.0,-16.2,-16.2,3.4,7.0/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 03 [ZMAX]', SURF_ID='OPEN', XB=-2.4,-2.2,-16.2,-4.4,7.0,7.0/ 
&VENT ID='Mesh Vent: Level 01 Lift Lobby 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=14.4,14.4,-4.4,1.2,2.8,6.4/ 
&VENT ID='Mesh Vent: Level 01 Lift Lobby 0.2m Mesh [XMIN]', SURF_ID='OPEN', XB=-2.2,-2.2,-4.4,1.2,2.8,6.4/ 
&VENT ID='Mesh Vent: Level 01 Lift Lobby 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=-2.2,14.4,1.2,1.2,2.8,6.4/ 
&VENT ID='Mesh Vent: Level 01 Lift Lobby 0.2m Mesh [ZMAX]', SURF_ID='OPEN', XB=6.0,14.4,-4.4,1.2,6.4,6.4/ 
&VENT ID='Mesh Vent: Level 01 Lift Lobby 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=11.2,14.4,-4.4,1.2,2.8,2.8/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 04 [YMAX]', SURF_ID='OPEN', XB=6.0,14.4,-4.4,-4.4,6.4,7.0/ 
&VENT ID='Mesh Vent: Level 00 Double Height 0.1m Mesh 04 [YMIN]', SURF_ID='OPEN', XB=6.0,14.4,-16.2,-16.2,3.4,7.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=40.8,40.8,-16.2,-4.4,1.0,2.6/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=29.2,40.8,-4.4,-4.4,1.0,7.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=14.4,19.8,-4.4,-4.4,1.0,7.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=19.8,29.2,-4.4,-4.4,1.0,2.6/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=40.0,40.8,-16.2,-16.2,1.0,2.6/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=14.4,40.0,-16.2,-16.2,1.0,7.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=14.4,40.8,-16.2,-4.4,1.0,1.0/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh [XMIN]', SURF_ID='OPEN', XB=-2.2,-2.2,-16.2,-4.4,7.0,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=-2.2,6.0,-4.4,-4.4,13.8,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=6.0,19.8,-4.4,-4.4,7.0,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=-2.2,19.8,-16.2,-16.2,7.0,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh [ZMAX]', SURF_ID='OPEN', XB=-2.2,19.8,-16.2,-4.4,14.8,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh 02 [XMAX]', SURF_ID='OPEN', XB=40.8,40.8,-16.2,-4.4,11.6,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh 02 [YMAX]', SURF_ID='OPEN', XB=29.2,40.8,-4.4,-4.4,7.0,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh 02 [YMAX]', SURF_ID='OPEN', XB=19.8,29.2,-4.4,-4.4,12.4,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh 02 [YMIN]', SURF_ID='OPEN', XB=19.8,40.0,-16.2,-16.2,7.0,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh 02 [YMIN]', SURF_ID='OPEN', XB=40.0,40.8,-16.2,-16.2,12.0,14.8/ 
&VENT ID='Mesh Vent: Level 02 Balcony Gallery 0.2m Mesh 02 [ZMAX]', SURF_ID='OPEN', XB=19.8,40.8,-16.2,-4.4,14.8,14.8/ 
&VENT ID='Mesh Vent: Level 02 Garden Gallery 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=6.0,6.0,-4.4,23.0,6.4,13.8/ 
&VENT ID='Mesh Vent: Level 02 Garden Gallery 0.2m Mesh [XMIN]', SURF_ID='OPEN', XB=-4.6,-4.6,-4.4,23.0,6.4,13.8/ 
&VENT ID='Mesh Vent: Level 02 Garden Gallery 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=-4.6,6.0,23.0,23.0,6.4,9.0/ 
&VENT ID='Mesh Vent: Level 02 Garden Gallery 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=-4.6,-2.4,-4.4,-4.4,6.4,13.8/ 
&VENT ID='Mesh Vent: Level 02 Garden Gallery 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=-2.4,-2.2,-4.4,-4.4,7.0,13.8/ 
&VENT ID='Mesh Vent: Level 02 Garden Gallery 0.2m Mesh [ZMAX]', SURF_ID='OPEN', XB=-4.6,6.0,-4.4,23.0,13.8,13.8/ 
&VENT ID='Mesh Vent: Level 02 Garden Gallery 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=-4.6,-2.2,-4.4,1.2,6.4,6.4/ 
&VENT ID='Mesh Vent: Level 02 Garden Gallery 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=-4.6,6.0,1.2,23.0,6.4,6.4/ 
&VENT ID='Mesh Vent: Level 03 Landing/Cafe/Corridor 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=16.0,16.0,23.0,29.4,9.0,13.8/ 
&VENT ID='Mesh Vent: Level 03 Landing/Cafe/Corridor 0.2m Mesh [XMIN]', SURF_ID='OPEN', XB=-10.0,-10.0,23.0,29.4,9.0,13.8/ 
&VENT ID='Mesh Vent: Level 03 Landing/Cafe/Corridor 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=6.0,16.0,29.4,29.4,9.0,13.8/ 
&VENT ID='Mesh Vent: Level 03 Landing/Cafe/Corridor 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=6.0,16.0,23.0,23.0,9.0,13.8/ 
&VENT ID='Mesh Vent: Level 03 Landing/Cafe/Corridor 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=-10.0,-4.6,23.0,23.0,9.0,13.8/ 
&VENT ID='Mesh Vent: Level 03 Landing/Cafe/Corridor 0.2m Mesh [ZMAX]', SURF_ID='OPEN', XB=-10.0,16.0,23.0,29.4,13.8,13.8/ 
&VENT ID='Mesh Vent: Level 03 Landing/Cafe/Corridor 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=-10.0,16.0,23.0,29.4,9.0,9.0/ 
&VENT ID='Mesh Vent: Level 03 Cafe 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=6.0,6.0,29.4,41.6,9.0,13.8/ 
&VENT ID='Mesh Vent: Level 03 Cafe 0.2m Mesh [XMIN]', SURF_ID='OPEN', XB=-10.0,-10.0,29.4,41.6,9.0,13.8/ 
&VENT ID='Mesh Vent: Level 03 Cafe 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=-10.0,6.0,41.6,41.6,9.0,13.8/ 
&VENT ID='Mesh Vent: Level 03 Cafe 0.2m Mesh [ZMAX]', SURF_ID='OPEN', XB=-10.0,6.0,29.4,41.6,13.8,13.8/ 
&VENT ID='Mesh Vent: Level 03 Cafe 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=-10.0,6.0,29.4,41.6,9.0,9.0/ 
&VENT ID='Mesh Vent: Rotunda 1 Stairs 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=29.2,29.2,-4.4,2.8,2.6,12.4/ 
&VENT ID='Mesh Vent: Rotunda 1 Stairs 0.2m Mesh [XMIN]', SURF_ID='OPEN', XB=19.8,19.8,-4.4,2.8,2.6,12.4/ 
&VENT ID='Mesh Vent: Rotunda 1 Stairs 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=19.8,29.2,2.8,2.8,2.6,6.0/ 
&VENT ID='Mesh Vent: Rotunda 1 Stairs 0.2m Mesh [ZMAX]', SURF_ID='OPEN', XB=19.8,29.2,-4.4,2.8,12.4,12.4/ 
&VENT ID='Mesh Vent: Rotunda 1 Stairs 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=19.8,29.2,-4.4,2.8,2.6,2.6/ 
&VENT ID='Mesh Vent: Rotunda 1 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=29.2,29.2,2.8,11.2,6.0,19.2/ 
&VENT ID='Mesh Vent: Rotunda 1 0.2m Mesh [XMIN]', SURF_ID='OPEN', XB=19.8,19.8,2.8,11.2,6.0,19.2/ 
&VENT ID='Mesh Vent: Rotunda 1 0.2m Mesh [YMAX]', SURF_ID='OPEN', XB=19.8,29.2,11.2,11.2,6.0,19.2/ 
&VENT ID='Mesh Vent: Rotunda 1 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=19.8,29.2,2.8,2.8,12.4,19.2/ 
&VENT ID='Mesh Vent: Rotunda 1 0.2m Mesh [ZMAX]', SURF_ID='OPEN', XB=19.8,29.2,2.8,11.2,19.2,19.2/ 
&VENT ID='Mesh Vent: Rotunda 1 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=19.8,29.2,2.8,11.2,6.0,6.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 02 [XMAX]', SURF_ID='OPEN', XB=62.0,62.0,-16.2,-4.4,2.6,11.6/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 02 [YMAX]', SURF_ID='OPEN', XB=40.8,62.0,-4.4,-4.4,2.6,11.6/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 02 [ZMAX]', SURF_ID='OPEN', XB=40.8,62.0,-16.2,-4.4,11.6,11.6/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 02 [ZMIN]', SURF_ID='OPEN', XB=40.8,62.0,-16.2,-4.4,2.6,2.6/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 03 [XMAX]', SURF_ID='OPEN', XB=62.0,62.0,-21.8,-16.2,2.6,12.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 03 [XMIN]', SURF_ID='OPEN', XB=40.0,40.0,-21.8,-16.2,2.6,12.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 03 [YMAX]', SURF_ID='OPEN', XB=40.8,62.0,-16.2,-16.2,11.6,12.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 03 [YMIN]', SURF_ID='OPEN', XB=52.8,62.0,-21.8,-21.8,2.6,12.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 03 [YMIN]', SURF_ID='OPEN', XB=43.8,52.8,-21.8,-21.8,8.4,12.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 03 [YMIN]', SURF_ID='OPEN', XB=40.0,43.8,-21.8,-21.8,2.6,12.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 03 [ZMAX]', SURF_ID='OPEN', XB=40.0,62.0,-21.8,-16.2,12.0,12.0/ 
&VENT ID='Mesh Vent: Level 01 Factory Hall 0.2m Mesh 03 [ZMIN]', SURF_ID='OPEN', XB=40.0,62.0,-21.8,-16.2,2.6,2.6/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=52.8,52.8,-36.0,-35.0,2.6,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh [XMAX]', SURF_ID='OPEN', XB=52.8,52.8,-25.2,-21.8,2.6,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh [XMIN]', SURF_ID='OPEN', XB=43.8,43.8,-36.0,-21.8,2.6,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh [YMIN]', SURF_ID='OPEN', XB=43.8,52.8,-36.0,-36.0,2.6,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh [ZMAX]', SURF_ID='OPEN', XB=43.8,52.8,-36.0,-21.8,8.4,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh [ZMIN]', SURF_ID='OPEN', XB=43.8,52.8,-36.0,-21.8,2.6,2.6/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh 02 [XMAX]', SURF_ID='OPEN', XB=58.4,58.4,-35.0,-25.2,2.6,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh 02 [YMAX]', SURF_ID='OPEN', XB=52.8,58.4,-25.2,-25.2,2.6,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh 02 [YMIN]', SURF_ID='OPEN', XB=52.8,58.4,-35.0,-35.0,2.6,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh 02 [ZMAX]', SURF_ID='OPEN', XB=52.8,58.4,-35.0,-25.2,8.4,8.4/ 
&VENT ID='Mesh Vent: Level 01 Heritage Centre 0.2m Mesh 02 [ZMIN]', SURF_ID='OPEN', XB=52.8,58.4,-35.0,-25.2,2.6,2.6/ 

&SLCF QUANTITY='TEMPERATURE', PBZ=2.0/
&SLCF QUANTITY='VISIBILITY', PBZ=2.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=2.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=2.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=2.6/
&SLCF QUANTITY='VISIBILITY', PBZ=2.6/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=2.6/
&SLCF QUANTITY='TEMPERATURE', PBZ=5.0/
&SLCF QUANTITY='VISIBILITY', PBZ=5.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=5.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=5.6/
&SLCF QUANTITY='VISIBILITY', PBZ=5.6/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=5.6/
&SLCF QUANTITY='TEMPERATURE', PBZ=8.6/
&SLCF QUANTITY='VISIBILITY', PBZ=8.6/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=8.6/
&SLCF QUANTITY='TEMPERATURE', PBZ=9.2/
&SLCF QUANTITY='VISIBILITY', PBZ=9.2/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=9.2/
&SLCF QUANTITY='TEMPERATURE', PBX=8.8/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBX=8.8/
&SLCF QUANTITY='VISIBILITY', PBX=8.8/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBX=8.8/
&SLCF QUANTITY='TEMPERATURE', PBY=-1.6/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=-1.6/
&SLCF QUANTITY='VISIBILITY', PBY=-1.6/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBY=-1.6/
&SLCF QUANTITY='TEMPERATURE', PBY=-12.0/
&SLCF QUANTITY='VISIBILITY', PBY=-12.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBY=-12.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=-12.0/
&SLCF QUANTITY='TEMPERATURE', PBX=24.0/
&SLCF QUANTITY='VISIBILITY', PBX=24.0/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBX=24.0/
&SLCF QUANTITY='TEMPERATURE', PBY=-23.4/
&SLCF QUANTITY='VISIBILITY', PBY=-23.4/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBY=-23.4/
&SLCF QUANTITY='TEMPERATURE', PBY=-14.6/
&SLCF QUANTITY='VISIBILITY', PBY=-14.6/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBY=-14.6/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=-14.6/
&SLCF QUANTITY='TEMPERATURE', PBY=-6.6/
&SLCF QUANTITY='VISIBILITY', PBY=-6.6/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBY=-6.6/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=-6.6/


&TAIL /
